<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Modular Inverters · PowerDynamics.jl</title><meta name="title" content="Modular Inverters · PowerDynamics.jl"/><meta property="og:title" content="Modular Inverters · PowerDynamics.jl"/><meta property="twitter:title" content="Modular Inverters · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/generated/MARiE/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/generated/MARiE/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/stable/generated/MARiE/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">General</a></li><li><a class="tocitem" href="../../ARCHITECTURE/">Architecture</a></li><li><a class="tocitem" href="../../language_conventions/">Language &amp; Conventions</a></li><li><a class="tocitem" href="../../powergrid_model/">PowerGrid model</a></li><li><a class="tocitem" href="../../node_types/">Node Types</a></li><li><a class="tocitem" href="../../custom_node_types/">Custom Node Types</a></li><li class="is-active"><a class="tocitem" href>Modular Inverters</a><ul class="internal"><li><a class="tocitem" href="#Structure"><span>Structure</span></a></li><li><a class="tocitem" href="#Example"><span>Example</span></a></li><li><a class="tocitem" href="#Model-Reduction"><span>Model Reduction</span></a></li><li><a class="tocitem" href="#Predefined-Inner-Loops"><span>Predefined Inner Loops</span></a></li><li><a class="tocitem" href="#Predefined-Outer-Loops"><span>Predefined Outer Loops</span></a></li><li><a class="tocitem" href="#Inverter-Construction"><span>Inverter Construction</span></a></li></ul></li><li><a class="tocitem" href="../../line_types/">Line Types</a></li><li><a class="tocitem" href="../../states_solutions/">States, Solutions &amp; Plotting</a></li><li><a class="tocitem" href="../../simulations/">Simulations or Fault Scenarios</a></li><li><a class="tocitem" href="../../error_types/">Error Types</a></li><li><a class="tocitem" href="../../import_export/">Import/export</a></li><li><a class="tocitem" href="../../fullindex/">Index</a></li><li><a class="tocitem" href="../../contact/">Contact</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Modular Inverters</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Modular Inverters</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/src/MARiE.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Modular-Inverter-Framework"><a class="docs-heading-anchor" href="#Modular-Inverter-Framework">Modular Inverter Framework</a><a id="Modular-Inverter-Framework-1"></a><a class="docs-heading-anchor-permalink" href="#Modular-Inverter-Framework" title="Permalink"></a></h1><p>This section describes the modular inverter framework developed in the MARiE-Project funded by the <em>German Federal Ministry for Economic Affairs and Climate Action</em>.</p><h2 id="Structure"><a class="docs-heading-anchor" href="#Structure">Structure</a><a id="Structure-1"></a><a class="docs-heading-anchor-permalink" href="#Structure" title="Permalink"></a></h2><p>The inverter model is split in two parts: the inner loop and the outer loop.</p><p>The <em>inner loop</em> either acts as a voltage source</p><pre><code class="nohighlight hljs">           +---------+
u_d_ref --&gt;|         |
u_q_ref --&gt;| Voltage |--&gt; u_d
i_d_dis --&gt;| Source  |--&gt; u_q
i_q_dis --&gt;|         |
           +---------+</code></pre><p>which gets a <code>dq</code> voltage reference and tries to achive this reference despite the <code>dq</code> current disturbance.</p><p>Alternatively, the inner loop can mimic a current source, which tries to realsize a given current setpoint despite a disturbance voltage at the output terminals:</p><pre><code class="nohighlight hljs">           +---------+
i_d_ref --&gt;|         |
i_q_ref --&gt;| Current |--&gt; i_d
u_d_dis --&gt;| Source  |--&gt; i_q
u_q_dis --&gt;|         |
           +---------+</code></pre><p>The <em>outer loop</em> provides references to the inner loop blocks. As an input, outerloops have acces to the measured currents and voltages at the point of common coupling. They either eject a dq-reference for the inner voltage source or the inner current soruce:</p><pre><code class="nohighlight hljs">            +---------+
i_d_meas --&gt;|         |
i_q_meas --&gt;|  Outer  |--&gt; u_d_ref or i_d_ref
u_d_meas --&gt;|  Loop   |--&gt; u_q_ref or i_q_ref
u_q_meas --&gt;|         |
            +---------+</code></pre><p><code>PowerDynamics.jl</code> provides predefined outer loop as well as inner loop models as <code>IOBlocks</code> provide by <code>BlockSystems.jl</code>, which can be used to create <code>IONodes</code> (see <a href="../../custom_node_types/#Custom-Nodes-using-BlockSystems.jl">Custom-Nodes-using-BlockSystems.jl</a>).</p><h2 id="Example"><a class="docs-heading-anchor" href="#Example">Example</a><a id="Example-1"></a><a class="docs-heading-anchor-permalink" href="#Example" title="Permalink"></a></h2><p>In order to construct a modular inverter we need to import the <code>ModularInverter</code> module to the namespace:</p><pre><code class="language-julia hljs">using PowerDynamics
using BlockSystems
using PowerDynamics.ModularInverter</code></pre><p>First, we need to define the inner loop as an <code>IOBlock</code> object. You can either use your own or make use of the <a href="#Predefined-Inner-Loops">Predefined Inner Loops</a>.</p><pre><code class="language-julia hljs">inner = CascadedVoltageControl()</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :VCFOM with 24 eqs</span>
  ├ inputs:  i_r(t), i_i(t), u_ref_r(t), u_ref_i(t)
  ├ outputs: u_r(t), u_i(t)
  ├ istates: LC₊i_f_r(t), LC₊i_f_i(t), …19…,VC₊γ_i(t)
  └ iparams: (empty)</code></pre><p>As you can see, the input/output structure of that innerloop adheres to the volten source innerloop convention.</p><p>Next you define the outer loop, either create you own based on the interface or pick from the <a href="#Predefined-Outer-Loops">Predefined Outer Loops</a>.</p><pre><code class="language-julia hljs">outer = DroopControl()</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :droop with 5 eqs</span>
  ├ inputs:  u_meas_i(t), u_meas_r(t), i_meas_i(t), i_meas_r(t)
  ├ outputs: u_ref_r(t), u_ref_i(t)
  ├ istates: P_fil(t), Q_fil(t), δ(t)
  └ iparams: τ_P, τ_Q, …5…,K_Q</code></pre><p>There are still a lot of open parameters, we need to assign specific values to create the <code>IONode</code>(@ref) later. We can do so by using the keyword aguments of the  constructor:</p><pre><code class="language-julia hljs">outer = DroopControl(;
    ω_ref = 2π*50, # frequency reference
    V_ref = 1,     # voltage reference (pu)
    P_ref = 1,     # active power reference (pu)
    Q_ref = 0,     # reactive power reference (pu)
    K_P   = 0.4,   # active droop gain
    K_Q   = 0.004, # reactive droop gain
    τ_P   = 0.1,   # active power filter constant
    τ_Q   = 0.1,   # reactive power filter constant
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :droop with 5 eqs</span>
  ├ inputs:  u_meas_i(t), u_meas_r(t), i_meas_i(t), i_meas_r(t)
  ├ outputs: u_ref_r(t), u_ref_i(t)
  ├ istates: P_fil(t), Q_fil(t), δ(t)
  └ iparams: (empty)</code></pre><p>The full inverter model is created by combining outer and inner model:</p><pre><code class="language-julia hljs">inv = Inverter(inner, outer)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :droop_VCFOM with 27 eqs</span>
  ├ inputs:  i_r(t), i_i(t)
  ├ outputs: u_r(t), u_i(t)
  ├ istates: P_fil(t), Q_fil(t), …22…,VC₊γ_i(t)
  └ iparams: (empty)</code></pre><p>Which satisfies the interface for <code>IONodes</code>. To create the node</p><pre><code class="language-julia hljs">node = IONode(inv);</code></pre><p>Which is a valid node definition which can be used in any <code>PowerDynamics.jl</code> context.</p><h2 id="Model-Reduction"><a class="docs-heading-anchor" href="#Model-Reduction">Model Reduction</a><a id="Model-Reduction-1"></a><a class="docs-heading-anchor-permalink" href="#Model-Reduction" title="Permalink"></a></h2><p><code>PowerDynamics.jl</code> also implements automated model order reduction of linear models using the balance residualization technique. Internaly, we make use of the method implementaion in <code>ControlSystems.jl</code>. For that, a linear block (such as the cascaded inner loops) can be decomposed in to its <code>A</code>, <code>B</code>, <code>C</code> and <code>D</code> matrix for regular LTI representation.</p><p>For example, we could creat a 10th order representation of the previously defined inner loop by calling</p><pre><code class="language-julia hljs">reduced_inner = balresid(inner, 10; reconstruct=false)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :VCFOM_trunc_10 with 12 eqs</span>
  ├ inputs:  i_r(t), i_i(t), u_ref_r(t), u_ref_i(t)
  ├ outputs: u_r(t), u_i(t)
  ├ istates: z₁(t), z₂(t), …7…,z₁₀(t)
  └ iparams: (empty)</code></pre><p>To obtain the reduced order model we can construct the inverter again:</p><pre><code class="language-julia hljs">reduced_inverter = Inverter(reduced_inner, outer)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">IOBlock :droop_VCFOM_trunc_10 with 15 eqs</span>
  ├ inputs:  i_r(t), i_i(t)
  ├ outputs: u_r(t), u_i(t)
  ├ istates: P_fil(t), Q_fil(t), …10…,z₁₀(t)
  └ iparams: (empty)</code></pre><p>... and the reduced node</p><pre><code class="language-julia hljs">reduced_node = IONode(reduced_inverter);</code></pre><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.balresid" href="#PowerDynamics.ModularInverter.balresid"><code>PowerDynamics.ModularInverter.balresid</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">balresid(blk::IOBlock, order; warn=BlockSystems.WARN[], verbose=false, reconstruct=false)</code></pre><p>This function creates a model reduced version of <code>blk</code> of given order using the balanced residualization method. Only works for linear systems. Internaly, it uses the <code>baltrunc</code> function from <code>ControlSystems.jl</code> to apply the method to an LTI. The LTI system matrices A,B,C and D are determined symbolicially from the <code>IOBlock</code> object.</p><p>If <code>reconstruct=true</code> the resulting system will include <code>removed_eqs</code> to reconstruct the original states from the projected states <code>z_i</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/LTI.jl#L139-L149">source</a></section></article><h2 id="Predefined-Inner-Loops"><a class="docs-heading-anchor" href="#Predefined-Inner-Loops">Predefined Inner Loops</a><a id="Predefined-Inner-Loops-1"></a><a class="docs-heading-anchor-permalink" href="#Predefined-Inner-Loops" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.CascadedVoltageControl" href="#PowerDynamics.ModularInverter.CascadedVoltageControl"><code>PowerDynamics.ModularInverter.CascadedVoltageControl</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">CascadedVoltageControl(;pr=true, ff=true)</code></pre><p>Cascaded voltage controler over a LC filter, which controlls the output voltage using 2 levels of cascaded dq controllers.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L402-L407">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.CascadedVoltageControlCS" href="#PowerDynamics.ModularInverter.CascadedVoltageControlCS"><code>PowerDynamics.ModularInverter.CascadedVoltageControlCS</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">CascadedVoltageControlCS(;pr=true, ff=true)</code></pre><p>Cascaded voltage controler over a LCL filter, which controlls the filter voltage using 2 levels of cascaded dq controllers.</p><p>Acts as a current source because of the second L in the filter.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L436-L443">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.CascadedCurrentControl" href="#PowerDynamics.ModularInverter.CascadedCurrentControl"><code>PowerDynamics.ModularInverter.CascadedCurrentControl</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">CascadedCurrentControl(;pr=true)</code></pre><p>Cascaded current controler over a LCL filter, which controlls the output current using 3 levels of cascaded dq controllers.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L472-L477">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.PT1Source" href="#PowerDynamics.ModularInverter.PT1Source"><code>PowerDynamics.ModularInverter.PT1Source</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">PT1Source(; params...)</code></pre><p>Create Voltage source which follows angle directly but amplitude with a PT1-lag.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L345-L350">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.IdealSource" href="#PowerDynamics.ModularInverter.IdealSource"><code>PowerDynamics.ModularInverter.IdealSource</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">IdealSource()</code></pre><p>Ideal voltage source which follows the reference directly.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L369-L373">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.IdealCSource" href="#PowerDynamics.ModularInverter.IdealCSource"><code>PowerDynamics.ModularInverter.IdealCSource</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">IdealCSource()</code></pre><p>Ideal current source which follows the reference directly.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L385-L389">source</a></section></article><h2 id="Predefined-Outer-Loops"><a class="docs-heading-anchor" href="#Predefined-Outer-Loops">Predefined Outer Loops</a><a id="Predefined-Outer-Loops-1"></a><a class="docs-heading-anchor-permalink" href="#Predefined-Outer-Loops" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.FixedVoltage" href="#PowerDynamics.ModularInverter.FixedVoltage"><code>PowerDynamics.ModularInverter.FixedVoltage</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">FixedVoltage(; params...)</code></pre><p>Outer loop control for a voltage source which tries to keep voltage constant (slack like behavior).</p><pre><code class="nohighlight hljs">  u_d_fix, u_i_fix
          v
+-------------------+
|                   |
| u_r_ref = u_d_fix |--&gt; u_r_ref
| u_i_ref = u_i_fix |--&gt; u_i_ref
|                   |
+-------------------+</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L255-L271">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.DroopControl" href="#PowerDynamics.ModularInverter.DroopControl"><code>PowerDynamics.ModularInverter.DroopControl</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">DroopControl(; params...)</code></pre><p>Return block for droop control outer control.</p><pre><code class="nohighlight hljs">                ω_ref, V_ref, P_ref, Q_ref, K_P, K_Q, τ_P, τ_Q
                                     v
            +-----------------------------------------------------+
            |     P_meas = u_meas_r*i_meas_r + i_meas_i*u_meas_i  |
i_r_meas --&gt;|     Q_meas = -u_meas_r*i_meas_i + i_meas_r*u_meas_i |
i_i_meas --&gt;| d/dt P_fil = (P_meas - P_fil) / τ_P                 |--&gt; u_r_ref
u_r_meas --&gt;| d/dt Q_fil = (Q_meas - Q_fil) / τ_P                 |--&gt; u_i_ref
u_i_meas --&gt;|     d/dt δ = ω_ref - K_P*(-P_ref + P_fil)           |
            |          V = V_ref - K_Q*(-Q_ref + Q_fil)           |
            +-----------------------------------------------------+</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L155-L174">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.Synchronverter" href="#PowerDynamics.ModularInverter.Synchronverter"><code>PowerDynamics.ModularInverter.Synchronverter</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">Synchronverter(; params...)</code></pre><p>Synchronverter outer loop control for a voltage controlled converter.</p><pre><code class="nohighlight hljs">                     ω0, V_ref, P_ref, Q_ref, Dp, Kq, Kv
                                     v
            +---------------------------------------------------------------------+
            |         V = sqrt(u_meas_r^2 + u_meas_i^2)                           |
            |         Q = -sqrt(3/2) * MfIf * (ω0 + ω)                            |
            |             * (-sin(θ)*i_meas_r + cos(θ)*i_meas_i)                  |
i_r_meas --&gt;|        Te =  sqrt(3/2) * MfIf * (cos(θ)*i_meas_r + sin(θ)*i_meas_i) |
i_i_meas --&gt;|    d/dt ω = 1/J * P_ref/ω0 - Dp*ω - Te,                             |--&gt; u_r_ref
u_r_meas --&gt;|    d/dt θ = ω                                                       |--&gt; u_i_ref
u_i_meas --&gt;| d/dt MfIf = (Q_ref - Q + Dq*(V_ref - V))/Kv],                       |
            |   u_ref_r = sqrt(3/2) * MfIf * (ω0 + ω) * cos(θ)                    |
            |   u_ref_i = sqrt(3/2) * MfIf * (ω0 + ω) * sin(θ)                    |
            +---------------------------------------------------------------------+</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L198-L218">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.PLLCurrent" href="#PowerDynamics.ModularInverter.PLLCurrent"><code>PowerDynamics.ModularInverter.PLLCurrent</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">PLLCurrent(; params...)</code></pre><p>Outer loop control for a current source inverter, which employs a dynamic PLL to estimate the phase and frequency of the voltage at PCC. The single parameter, <code>i_mag_ref</code> is interpeted as current reference in <code>d</code> component (pure active power injection with fixed current).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L282-L288">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.ConstantPower" href="#PowerDynamics.ModularInverter.ConstantPower"><code>PowerDynamics.ModularInverter.ConstantPower</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">ConstantPower(; params...)</code></pre><p>Outer loop control for a current source inverter, which measures the voltage at PCC and commands the <code>i_ref_r</code> and <code>i_ref_i</code> such that the desired power at PCC is achived.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L301-L306">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.FiltConstantPower" href="#PowerDynamics.ModularInverter.FiltConstantPower"><code>PowerDynamics.ModularInverter.FiltConstantPower</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">FiltConstantPower(; params...)</code></pre><p>Outer loop control for a current source inverter, which measures the voltage at PCC and commands the <code>i_ref_r</code> and <code>i_ref_i</code> such that the desired power at PCC is achived. In contrast to the <code>ConstantPower</code>-outer loop, the current references follow a PT1 behavior with time constant τ.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L316-L323">source</a></section></article><h2 id="Inverter-Construction"><a class="docs-heading-anchor" href="#Inverter-Construction">Inverter Construction</a><a id="Inverter-Construction-1"></a><a class="docs-heading-anchor-permalink" href="#Inverter-Construction" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.Inverter" href="#PowerDynamics.ModularInverter.Inverter"><code>PowerDynamics.ModularInverter.Inverter</code></a> — <span class="docstring-category">Function</span></header><section><div><p>Inverter(inner, outer; name))</p><p>Combines an inner and an outer loop to a closed loop model of an voltage-srouce-inverter.</p><p>Both inner and outer loops musst be <code>IOBlock</code> objects adhering to the interface</p><p>Inner loop inputs/outputs:</p><pre><code class="nohighlight hljs">           +---------+
u_r_ref --&gt;|         |
u_i_ref --&gt;| Voltage |--&gt; u_r
    i_r --&gt;| Source  |--&gt; u_i
    i_i --&gt;|         |
           +---------+</code></pre><p>Outer loop inputs/outputs:</p><pre><code class="nohighlight hljs">            +---------+
i_r_meas --&gt;|         |
i_i_meas --&gt;|  Outer  |--&gt; u_r_ref
u_r_meas --&gt;|  Loop   |--&gt; u_i_ref
u_i_meas --&gt;|         |
            +---------+</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L53-L79">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.ModularInverter.InverterCS" href="#PowerDynamics.ModularInverter.InverterCS"><code>PowerDynamics.ModularInverter.InverterCS</code></a> — <span class="docstring-category">Function</span></header><section><div><p>InverterCS(inner, outer; name))</p><p>Combines an inner and an outer loop to a closed loop model of an current-source-inverter.</p><p>Both inner and outer loops musst be <code>IOBlock</code> objects adhering to the interface</p><p>Inner loop inputs/outputs:</p><pre><code class="nohighlight hljs">           +---------+
i_r_ref --&gt;|         |
i_i_ref --&gt;| Current |--&gt; i_r
    u_r --&gt;| Source  |--&gt; i_i
    u_i --&gt;|         |
           +---------+</code></pre><p>Outer loop inputs/outputs:</p><pre><code class="nohighlight hljs">            +---------+
i_r_meas --&gt;|         |
i_i_meas --&gt;|  Outer  |--&gt; i_r_ref
u_r_meas --&gt;|  Loop   |--&gt; i_i_ref
u_i_meas --&gt;|         |
            +---------+</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/9dd159ad437d1e74aeb81ba29a17783eb9819a75/src/IONodes/ModularInverter.jl#L103-L129">source</a></section></article><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../custom_node_types/">« Custom Node Types</a><a class="docs-footer-nextpage" href="../../line_types/">Line Types »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.3.0 on <span class="colophon-date" title="Friday 22 March 2024 21:21">Friday 22 March 2024</span>. Using Julia version 1.10.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
