<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl</title><meta name="title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta property="og:title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta property="twitter:title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../Library/">Component Library</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../custom_line/">Custom Transmission Line</a></li></ul></li><li><span class="tocitem">Examples</span><ul><li><a class="tocitem" href="../ieee9bus/">IEEE 9Bus Example</a></li><li><a class="tocitem" href="../ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../ieee39_part3/">IEEE39 Part III: Simulation</a></li><li class="is-active"><a class="tocitem" href>IEEE39 Part IV: Parameter Tuning</a><ul class="internal"><li><a class="tocitem" href="#Integration-of-a-Droop-Controlled-Inverter"><span>Integration of a Droop-Controlled Inverter</span></a></li><li><a class="tocitem" href="#Parameter-Optimization"><span>Parameter Optimization</span></a></li></ul></li><li><a class="tocitem" href="../emt_toymodel/">EMT Toymodel</a></li></ul></li><li><a class="tocitem" href="../../API/">API</a></li><li><a class="tocitem" href="../../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>IEEE39 Part IV: Parameter Tuning</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>IEEE39 Part IV: Parameter Tuning</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/examples/ieee39_part4.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ieee39-part4"><a class="docs-heading-anchor" href="#ieee39-part4">IEEE39 Bus Tutorial - Part IV: Advanced Modeling &amp; Parameter Optimization</a><a id="ieee39-part4-1"></a><a class="docs-heading-anchor-permalink" href="#ieee39-part4" title="Permalink"></a></h1><p>This is the fourth and final part of the IEEE 39-bus tutorial series:</p><ul><li><strong>Part I: Model Creation</strong> - Build the network structure with buses, lines, and components</li><li><strong>Part II: Initialization</strong> - Perform power flow calculations and dynamic initialization</li><li><strong>Part III: Dynamic Simulation</strong> - Run time-domain simulations and analyze system behavior</li><li><strong>Part IV: Advanced Modeling &amp; Parameter Optimization</strong> (this tutorial) - Create custom components and optimize system parameters</li></ul><p>In this tutorial, we&#39;ll demonstrate advanced PowerDynamics.jl capabilities by:</p><ol><li>Creating a custom droop-controlled inverter component</li><li>Integrating it into the IEEE 39-bus system</li><li>Optimizing its parameters to improve system performance</li></ol><p>This tutorial showcases custom component creation and the integration with Julia&#39;s optimization ecosystem for parameter tuning.</p><p>This script can be downloaded as a normal Julia script <a href="../ieee39_part4.jl">here</a>.</p><div class="admonition is-info" id="Note-f3304ea6e9213106"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-f3304ea6e9213106" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial is designed as a pedagogical example. It does not necessarily represent a realistic power system model and analysis, but rather serves to demonstrate the available tools while remaining relatively simple and concise.</p></div></div><pre><code class="language-julia hljs"># Loading required packages and setup
using PowerDynamics
using PowerDynamics.Library
using ModelingToolkit
using ModelingToolkit: D_nounits as Dt, t_nounits as t
using NetworkDynamics
using NetworkDynamics: SII
using OrdinaryDiffEqRosenbrock
using OrdinaryDiffEqNonlinearSolve
using SciMLSensitivity
using Optimization
using OptimizationOptimisers
using CairoMakie
using LinearAlgebra
using Graphs
using SparseConnectivityTracer
using Sparspak

# Load the network models from previous parts
EXAMPLEDIR = joinpath(pkgdir(PowerDynamics), &quot;docs&quot;, &quot;examples&quot;)
include(joinpath(EXAMPLEDIR, &quot;ieee39_part1.jl&quot;))  # Creates the basic network model
include(joinpath(EXAMPLEDIR, &quot;ieee39_part3.jl&quot;))  # Provides initialized network and reference solution</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Short circuit activated on line 5→8 at t = 0.1s
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Line 5→8 disconnected at t = 0.2s</code></pre><h2 id="Integration-of-a-Droop-Controlled-Inverter"><a class="docs-heading-anchor" href="#Integration-of-a-Droop-Controlled-Inverter">Integration of a Droop-Controlled Inverter</a><a id="Integration-of-a-Droop-Controlled-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Integration-of-a-Droop-Controlled-Inverter" title="Permalink"></a></h2><p>In this section, we&#39;ll modify our network by adding a droop-controlled inverter.</p><h3 id="Mathematical-Background"><a class="docs-heading-anchor" href="#Mathematical-Background">Mathematical Background</a><a id="Mathematical-Background-1"></a><a class="docs-heading-anchor-permalink" href="#Mathematical-Background" title="Permalink"></a></h3><p>The droop-controlled inverter implements a decentralized control strategy commonly used in microgrids and renewable energy integration. It establishes the following relationships:</p><p><strong>Power Measurement:</strong></p><p class="math-container">\[\begin{aligned}
P_{meas} &amp;= u_r \cdot i_r + u_i \cdot i_i\\
Q_{meas} &amp;= u_i \cdot i_r - u_r \cdot i_i
\end{aligned}\]</p><p><strong>Power Filtering (Low-pass filtering for measurement noise reduction):</strong></p><p class="math-container">\[\begin{aligned}
\tau \cdot \frac{dP_{filt}}{dt} &amp;= P_{meas} - P_{filt} \\
\tau \cdot \frac{dQ_{filt}}{dt} &amp;= Q_{meas} - Q_{filt}
\end{aligned}\]</p><p><strong>Droop Control:</strong></p><p class="math-container">\[\begin{aligned}
\omega &amp;= \omega_0 - K_p \cdot (P_{filt} - P_{set}) \\
V &amp;= V_{set} - K_q \cdot (Q_{filt} - Q_{set})
\end{aligned}\]</p><p><strong>Voltage Angle Dynamics:</strong></p><p class="math-container">\[\frac{d\delta}{dt} = \omega - \omega_0\]</p><p><strong>Output Voltage:</strong></p><p class="math-container">\[\begin{aligned}
u_r &amp;= V \cdot \cos(\delta) \\
u_i &amp;= V \cdot \sin(\delta)
\end{aligned}\]</p><p>These equations implement:</p><ul><li><strong>Frequency-Active Power Coupling (f-P)</strong>: Frequency decreases when active power exceeds setpoint</li><li><strong>Voltage-Reactive Power Coupling (V-Q)</strong>: Voltage decreases when reactive power exceeds setpoint</li></ul><p>This mimics the natural behavior of synchronous generators and enables stable power sharing in islanded operation.</p><h3 id="Definition-of-the-Droop-Inverter-Component"><a class="docs-heading-anchor" href="#Definition-of-the-Droop-Inverter-Component">Definition of the Droop Inverter Component</a><a id="Definition-of-the-Droop-Inverter-Component-1"></a><a class="docs-heading-anchor-permalink" href="#Definition-of-the-Droop-Inverter-Component" title="Permalink"></a></h3><p>Network components in PowerDynamics must follow the <a href="../../ModelingConcepts/#Injector-Interface">Injector Interface</a> - they connect to the network through a single <code>Terminal</code>:</p><pre><code class="nohighlight hljs">      ┌──────────────────────────┐
(t)   │                          │
 o←───┤ Droop Inverter Equations │
      │                          │
      └──────────────────────────┘</code></pre><p>We can define the following MTKModel to represent the droop inverter:</p><pre><code class="language-julia hljs">@mtkmodel DroopInverter begin
    @components begin
        terminal = Terminal()
    end

    @parameters begin
        Pset, [description=&quot;Active power setpoint&quot;, guess=1]
        Qset, [description=&quot;Reactive power setpoint&quot;, guess=0]
        Vset, [description=&quot;Voltage magnitude setpoint&quot;, guess=1]
        ω₀=1, [description=&quot;Nominal frequency&quot;]
        Kp=1, [description=&quot;Active power droop coefficient&quot;]
        Kq=0.1, [description=&quot;Reactive power droop coefficient&quot;]
        τ_p = 1, [description=&quot;Active Power filter time constant&quot;]
        τ_q = 1, [description=&quot;Reactive Power filter time constant&quot;]
    end

    @variables begin
        Pmeas(t), [description=&quot;Measured active power&quot;, guess=1]
        Qmeas(t), [description=&quot;Measured reactive power&quot;, guess=0]
        Pfilt(t), [description=&quot;Filtered active power&quot;, guess=1]
        Qfilt(t), [description=&quot;Filtered reactive power&quot;, guess=1]
        ω(t), [description=&quot;Frequency&quot;]
        δ(t), [description=&quot;Voltage angle&quot;, guess=0]
        V(t), [description=&quot;Voltage magnitude&quot;]
    end

    @equations begin
        # Power measurement from terminal quantities
        Pmeas ~ terminal.u_r*terminal.i_r + terminal.u_i*terminal.i_i
        Qmeas ~ terminal.u_i*terminal.i_r - terminal.u_r*terminal.i_i

        # First-order low-pass filtering
        τ_p * Dt(Pfilt) ~ Pmeas - Pfilt
        τ_q * Dt(Qfilt) ~ Qmeas - Qfilt

        # Droop control equations
        ω ~ ω₀ - Kp * (Pfilt - Pset)  # Frequency decreases with excess power
        V ~ Vset - Kq * (Qfilt - Qset)  # Voltage decreases with excess reactive power

        # Voltage angle dynamics
        Dt(δ) ~ ω - ω₀

        # Output voltage components
        terminal.u_r ~ V*cos(δ)
        terminal.u_i ~ V*sin(δ)
    end
end;</code></pre><h3 id="Creating-a-Bus-with-the-Droop-Inverter"><a class="docs-heading-anchor" href="#Creating-a-Bus-with-the-Droop-Inverter">Creating a Bus with the Droop Inverter</a><a id="Creating-a-Bus-with-the-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Creating-a-Bus-with-the-Droop-Inverter" title="Permalink"></a></h3><p>Following the descriptions in <a href="../../ModelingConcepts/#Modeling-Concepts">Modeling Concepts</a>, we build an MTKBus using the droop as the single injector and then compile the bus model, similar to how we define the templates in <a href="../ieee39_part1/#ieee39-part1">part I</a>:</p><pre><code class="nohighlight hljs">           ╔═════════════════════════╗
           ║ Droop (compiled)        ║
 Network   ║  ┌────────────────────┐ ║
interface  ║  │ MTKBus             │ ║
 current ────→│┌──────┐ ┌────────┐ │ ║
           ║  ││BusBar├o┤Inverter│ │ ║
 voltage ←────│└──────┘ └────────┘ │ ║
           ║  └────────────────────┘ ║
           ╚═════════════════════════╝</code></pre><pre><code class="language-julia hljs">@named inverter = DroopInverter()
mtkbus = MTKBus(inverter)
droop_bus_template = Bus(mtkbus; name=:DroopInverter)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:DroopInverter</span> <span class="sgr94">NoFeedForward()</span>
 ├─ 2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 3 states:  [inverter₊δ<span class="sgr90">≈0</span>, inverter₊Pfilt<span class="sgr90">≈1</span>, inverter₊Qfilt<span class="sgr90">≈1</span>]
 ├─ 2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 └─ 8 params:  [inverter₊τ_p=1, inverter₊τ_q=1, inverter₊Qset<span class="sgr90">≈0</span>, inverter₊Kq=0.1, inverter₊Pset<span class="sgr90">≈1</span>, inverter₊Vset<span class="sgr90">≈1</span>, inverter₊Kp=1, inverter₊ω₀=1]</code></pre><p>We see that the droop inverter has 3 free parameters (you can check <code>free_p(droop_bus_template)</code> or <code>dump_initial_state(droop_bus_template)</code>). Therefore, similar to what we did in <a href="../ieee39_part2/#ieee39-part2">Part II</a>, we need to help the initialization by attaching an additional initialization formula to the bus:</p><pre><code class="language-julia hljs">set_initformula!(
    droop_bus_template,
    @initformula(:inverter₊Vset = sqrt(:busbar₊u_r^2 + :busbar₊u_i^2))
)</code></pre><h3 id="Network-Modification-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Network-Modification-with-Droop-Inverter">Network Modification with Droop Inverter</a><a id="Network-Modification-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Network-Modification-with-Droop-Inverter" title="Permalink"></a></h3><p>We&#39;ll replace bus 32 (originally a controlled generator bus) with our new droop inverter bus.</p><pre><code class="language-julia hljs">DROOP_BUS_IDX = 32</code></pre><p>To do so, we first collect all the &quot;old&quot; vertex and edge models.</p><div class="admonition is-success" id="Tip-7141b08556fca9ae"><header class="admonition-header">Tip<a class="admonition-anchor" href="#Tip-7141b08556fca9ae" title="Permalink"></a></header><div class="admonition-body"><p>We copy the components, to create individual instances for the new network. Since all the metadata (like the default values, initialize values and so on) are stored in the component models, we would otherwise share metadata between the old and the new network, which can lead to unexpected results.</p></div></div><pre><code class="language-julia hljs">vertex_models = [copy(nw[VIndex(i)]) for i in 1:nv(nw)];
edge_models = [copy(nw[EIndex(i)]) for i in 1:ne(nw)];</code></pre><p>Now we need to replace the original bus model at index <code>DROOP_BUS_IDX</code> with our new droop inverter bus. However, we don&#39;t want to lose the original power flow model associated with this bus, so we need to attach it to the droop bus model:</p><pre><code class="language-julia hljs">original_pfmodel = get_pfmodel(vertex_models[DROOP_BUS_IDX])</code></pre><p>We can then use the <code>Bus</code> constructor to essentially copy the droop<em>bus</em>template and adjust some properties, like the powerflow model and the vertex index.</p><pre><code class="language-julia hljs">droop_bus = Bus(droop_bus_template; pf=original_pfmodel, vidx=DROOP_BUS_IDX)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:DroopInverter</span> <span class="sgr94">NoFeedForward()</span> @ Vertex 32
 ├─ 2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 3 states:  [inverter₊δ<span class="sgr90">≈0</span>, inverter₊Pfilt<span class="sgr90">≈1</span>, inverter₊Qfilt<span class="sgr90">≈1</span>]
 ├─ 2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 ├─ 8 params:  [inverter₊τ_p=1, inverter₊τ_q=1, inverter₊Qset<span class="sgr90">≈0</span>, inverter₊Kq=0.1, inverter₊Pset<span class="sgr90">≈1</span>, inverter₊Vset<span class="sgr90">≈1</span>, inverter₊Kp=1, inverter₊ω₀=1]
 └─ 1 add. init eq. from 1 formula setting [:inverter₊Vset]
<span class="sgr34"><span class="sgr1">Powerflow model </span></span>:pvbus with [pv₊P=6.5, pv₊V=0.9831]</code></pre><p>We then replace the original bus model in the array with our droop bus and build a network again:</p><pre><code class="language-julia hljs">vertex_models[DROOP_BUS_IDX] = droop_bus
nw_droop = Network(vertex_models, edge_models)
set_jac_prototype!(nw_droop; remove_conditions=true)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Network with 189 states and 1272 parameters
 ├─ 39 vertices (6 unique types)
 └─ 46 edges (1 unique type)
Edge-Aggregation using SequentialAggregator(+)
Jacobian prototype defined: <span class="sgr34">3.45% sparsity</span>
2 callback sets across 0 vertices and 1 edge</code></pre><p>Additionally, we&#39;ve set the jacobian prototype for performance gains during simulation and optimization, see NetworkDynamics docs on <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/sparsity_detection/">Sparsity Detection</a>.</p><h3 id="Network-Initialization-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Network-Initialization-with-Droop-Inverter">Network Initialization with Droop Inverter</a><a id="Network-Initialization-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Network-Initialization-with-Droop-Inverter" title="Permalink"></a></h3><p>The modified network requires the same initialization steps as the original:</p><ol><li>Power flow solution</li><li>Dynamic component initialization</li></ol><p>This all happens within <a href="../../API/#PowerDynamics.initialize_from_pf!"><code>initialize_from_pf!</code></a>:</p><pre><code class="language-julia hljs">s0_droop = initialize_from_pf!(nw_droop; verbose=false)</code></pre><p>Let&#39;s examine the initialized state of our droop inverter:</p><pre><code class="language-julia hljs">dump_initial_state(nw_droop[VIndex(DROOP_BUS_IDX)]; obs=false)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">Inputs:</span>
  busbar₊i_i            = <span class="sgr34"> 1.7883</span>
  busbar₊i_r            = <span class="sgr34">-6.6986</span>
<span class="sgr1">States:</span>
  inverter₊Pfilt        = <span class="sgr33"> 6.5</span>      (guess  1)
  inverter₊Qfilt        = <span class="sgr33"> 2.0514</span>   (guess  1)
  inverter₊δ            = <span class="sgr33"> 0.044837</span> (guess  0)
<span class="sgr1">Outputs:</span>
  busbar₊u_i            = <span class="sgr34"> 0.044064</span>
  busbar₊u_r            = <span class="sgr34"> 0.98211</span>
<span class="sgr1">Parameters:</span>
  inverter₊Kp           = <span class="sgr34"> 1</span>
  inverter₊Kq           = <span class="sgr34"> 0.1</span>
  inverter₊Pset         = <span class="sgr33"> 6.5</span>      (guess  1)
  inverter₊Qset         = <span class="sgr33"> 2.0514</span>   (guess  0)
  inverter₊Vset         = <span class="sgr33"> 0.9831</span>   (guess  1)
  inverter₊τ_p          = <span class="sgr34"> 1</span>
  inverter₊τ_q          = <span class="sgr34"> 1</span>
  <span class="sgr90">inverter₊ω₀ (unused)</span>  = <span class="sgr34"> 1</span></code></pre><p>We see that the filtered powers match the setpoints (steady state), and both <span>$P$</span> and <span>$V_\mathrm{set}$</span> are initialized according to the parameters of the PV powerflow model.</p><h3 id="Simulation-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Simulation-with-Droop-Inverter">Simulation with Droop Inverter</a><a id="Simulation-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Simulation-with-Droop-Inverter" title="Permalink"></a></h3><p>Now we&#39;ll simulate the modified network and compare it with the original system response:</p><pre><code class="language-julia hljs">prob_droop = ODEProblem(nw_droop, uflat(s0_droop), (0.0, 15.0), copy(pflat(s0_droop));
                       callback=get_callbacks(nw_droop))
sol_droop = solve(prob_droop, Rodas5P())
@assert SciMLBase.successful_retcode(sol_droop)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Short circuit activated on line 5→8 at t = 0.1s
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Line 5→8 disconnected at t = 0.2s</code></pre><h3 id="Comparison-of-System-Responses"><a class="docs-heading-anchor" href="#Comparison-of-System-Responses">Comparison of System Responses</a><a id="Comparison-of-System-Responses-1"></a><a class="docs-heading-anchor-permalink" href="#Comparison-of-System-Responses" title="Permalink"></a></h3><p>Let&#39;s compare how the droop inverter affects the system&#39;s response to the short circuit disturbance:</p><pre><code class="language-julia hljs">let fig = Figure(; size=(1000, 600))
    selected_buses = [3, 4, 25, DROOP_BUS_IDX]  # Representative buses including the droop bus
    ts = range(0, 10, length=1000)

    for (i, bus) in enumerate(selected_buses)
        row, col = divrem(i-1, 2) .+ (1, 1)
        ax = Axis(fig[row, col];
                  title=&quot;Voltage Magnitude at Bus $bus&quot; * (bus==DROOP_BUS_IDX ? &quot; (droop bus)&quot; : &quot;&quot;),
                  xlabel=&quot;Time [s]&quot;,
                  ylabel=&quot;Voltage [pu]&quot;)

        # Original system response
        lines!(ax, ts, sol(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Original System&quot;, color=:blue, linewidth=2)

        # Droop inverter system response
        lines!(ax, ts, sol_droop(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;With Droop Inverter&quot;, color=:red, linewidth=2)

        ylims!(ax, 0.85, 1.15)
        i == 1 &amp;&amp; axislegend(ax; position=:rb)
    end

    fig
end</code></pre><img src="9dbecec6.png" alt="Example block output"/><p>We see that the overall system reacts similarly but distinctly differently to the identical disturbance.</p><h2 id="Parameter-Optimization"><a class="docs-heading-anchor" href="#Parameter-Optimization">Parameter Optimization</a><a id="Parameter-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Optimization" title="Permalink"></a></h2><p>To showcase advanced capabilities of the SciML-ecosystem and the integration with PowerDynamics.jl, we now want to try to <em>tune</em> the droop inverter parameters so that the overall system behavior more closely resembles the original behavior, i.e., to reduce the difference between the system with generator and the system with droop inverter.</p><h3 id="Optimization-Problem-Formulation"><a class="docs-heading-anchor" href="#Optimization-Problem-Formulation">Optimization Problem Formulation</a><a id="Optimization-Problem-Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Problem-Formulation" title="Permalink"></a></h3><p>We define a loss function that measures the deviation between the original system response and the modified system response:</p><p class="math-container">\[L(p) = \sum_{i,t} |x_{ref}(t)_i - x(t;p)_i|^2\]</p><p>Where we have</p><ul><li>Parameters <span>$p = [K_p, K_q, \tau]$</span> to be optimized</li><li>the reference solution <span>$x_{ref}(t)$</span> (original system)</li><li>the solution of the modified system <span>$x(t;p)$</span> with updated parameters <span>$p$</span></li></ul><p><strong>Goal:</strong> Find parameters <span>$p$</span> that minimize this loss function, making the droop inverter system behave as closely as possible to the original system.</p><h3 id="Setting-Up-the-Optimization"><a class="docs-heading-anchor" href="#Setting-Up-the-Optimization">Setting Up the Optimization</a><a id="Setting-Up-the-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Setting-Up-the-Optimization" title="Permalink"></a></h3><p>First, we define the reference solution and identify the tunable parameters.</p><p>We probe the original solution at fixed timepoints, exporting <code>u_r</code> and <code>u_i</code> for every bus:</p><pre><code class="language-julia hljs">opt_ref = sol(0.3:0.1:10, idxs=[VIndex(1:39, :busbar₊u_r), VIndex(1:39, :busbar₊u_i)])</code></pre><p>Next, we need to identify the &quot;tunable&quot; parameters. This is a bit tricky, because the overall <code>nw_droop</code> has 1271 parameters, so we need to find the indices of the parameters we want to tune in the flat parameter array. We can do so, by leveraging NetworkDynamics implementation of the <a href="https://github.com/SciML/SymbolicIndexingInterface.jl">SymbolicIndexingInterface</a>: tunable_parameters = [:inverter₊Kp, :inverter₊Kq, :inverter₊τ]</p><pre><code class="language-julia hljs">tunable_parameters = [:inverter₊Kp, :inverter₊Kq, :inverter₊τ_p, :inverter₊τ_q]
tp_idx = SII.parameter_index(sol_droop, VIndex(DROOP_BUS_IDX, tunable_parameters))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{Int64}:
 505
 502
 499
 500</code></pre><p>We also get their initial values, which we use as the starting point for the optimization.</p><pre><code class="language-julia hljs">p0 = sol_droop(sol_droop.t[begin], idxs=collect(VIndex(DROOP_BUS_IDX, tunable_parameters)))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{Float64}:
 1.0
 0.1
 1.0
 1.0</code></pre><h3 id="Loss-Function-Implementation"><a class="docs-heading-anchor" href="#Loss-Function-Implementation">Loss Function Implementation</a><a id="Loss-Function-Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Loss-Function-Implementation" title="Permalink"></a></h3><p>The loss function simulates the system with given parameters and compares the result to the reference:</p><pre><code class="language-julia hljs">function loss(p)
    # Create parameter vector for the full system
    # allp = similar(p, pdim(nw_droop)) # create a vector of the full length
    allp = similar(p, length(s0_droop.p)) # create a vector of the full length
    allp .= pflat(s0_droop.p) # copy all &quot;initial&quot; parameters to that vector
    allp[tp_idx] .= p  # Update only the tunable parameters with the parameters for the given optimization iteration

    # Solve the system with new parameters
    _sol = solve(prob_droop, Rodas5P(autodiff=true);
        p = allp,
        saveat = opt_ref.t,
        tspan=(0.0, opt_ref.t[end]),
        initializealg = SciMLBase.NoInit(),
        abstol=0.01,
        reltol=0.01
    )

    # Return infinite loss if simulation failed
    if !SciMLBase.successful_retcode(_sol)
        @warn &quot;Retcode $(_sol.retcode) indicates a failed simulation, returning Inf loss&quot;
        return Inf
    end

    # Extract solution at reference time points
    x = _sol(opt_ref.t; idxs=[VIndex(1:39, :busbar₊u_r), VIndex(1:39, :busbar₊u_i)])

    # Compute L2 norm of the difference
    res = opt_ref.u - x.u
    l2loss = sum(abs2, reduce(vcat, res))
end</code></pre><h3 id="Optimization-Execution"><a class="docs-heading-anchor" href="#Optimization-Execution">Optimization Execution</a><a id="Optimization-Execution-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Execution" title="Permalink"></a></h3><p>We use the Optimization.jl ecosystem with the Adam optimizer:</p><pre><code class="language-julia hljs"># Create optimization function with automatic differentiation
optf = Optimization.OptimizationFunction((x, p) -&gt; loss(x), Optimization.AutoForwardDiff())</code></pre><p>To better monitor the optimization progress, we want to store the optimized parameters at every iteration of the optimizer. We can do so by defining a callback function for the optimizer:</p><pre><code class="language-julia hljs">optimization_states = Any[] # global variable to store the optimization parameters at each step
callback = function (state, l)
    push!(optimization_states, state)
    println(&quot;Iteration $(state.iter): loss = $l\t p = $(state.u)&quot;)
    return false  # Continue optimization
end</code></pre><p>That callback will snapshot the current parameter values at every step of the gradient descent.</p><p>With that, we can run the optimization:</p><pre><code class="language-julia hljs">optprob = Optimization.OptimizationProblem(optf, p0; callback)

@time optsol = Optimization.solve(optprob, Optimisers.Adam(0.06), maxiters = 50)

println(&quot;\nOptimization completed!&quot;)
println(&quot;Initial parameters: &quot;, p0)
println(&quot;Optimized parameters: &quot;, optsol.u)
println(&quot;Initial loss: &quot;, loss(p0))
println(&quot;Final loss: &quot;, loss(optsol.u))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Iteration 1: loss = 452.0807223927444	 p = [1.0, 0.1, 1.0, 1.0]
Iteration 2: loss = 309.9228896914084	 p = [1.059999999999443, 0.15999999999971232, 0.9400000000065613, 0.9400000000258409]
Iteration 3: loss = 226.828376281521	 p = [1.1194298999027001, 0.21256940163798943, 0.8799295250390703, 0.9478688915905501]
Iteration 4: loss = 175.64902050168052	 p = [1.1780147840564634, 0.257776462208855, 0.8197515909187755, 0.9831253767585308]
Iteration 5: loss = 128.07156878418067	 p = [1.2355547872339205, 0.2963606607474452, 0.7593807157598432, 1.0282550819182812]
Iteration 6: loss = 89.87414960056341	 p = [1.2916704168818978, 0.32942652588242666, 0.6987841384326741, 1.0782158935919126]
Iteration 7: loss = 59.397348619066655	 p = [1.3459519368334625, 0.35796169665350186, 0.6380836254661486, 1.1306462120296032]
Iteration 8: loss = 35.55758599297269	 p = [1.3979563831922204, 0.3827887301032127, 0.5775666870012629, 1.1838819335134196]
Iteration 9: loss = 19.289558846818608	 p = [1.4472095884165066, 0.4045749266241923, 0.5176550378176547, 1.2364203731024321]
Iteration 10: loss = 9.482569461541162	 p = [1.4932296248703938, 0.42385248086250676, 0.45910386041014906, 1.2868058643952467]
Iteration 11: loss = 6.306840191363064	 p = [1.5354844243507269, 0.4410253160315685, 0.403453352217459, 1.3336213409172146]
Iteration 12: loss = 9.408689609237994	 p = [1.5733917271622628, 0.4563830966246468, 0.35382677627185694, 1.375590092549249]
Iteration 13: loss = 16.757693739291135	 p = [1.6063789921208274, 0.4701023502234248, 0.31520092350514495, 1.4118237044939779]
Iteration 14: loss = 24.668488565033066	 p = [1.6340650868538606, 0.4822826484388128, 0.2918118867304095, 1.4420158943917765]
Iteration 15: loss = 30.72718890294095	 p = [1.6563620448857403, 0.4930092245380643, 0.2844544406888741, 1.4662888292874787]
Iteration 16: loss = 33.29000060698853	 p = [1.6734349070776187, 0.502390187846434, 0.2910751146451305, 1.4849613232278098]
Iteration 17: loss = 32.582967232316356	 p = [1.68568103629778, 0.5105773020814214, 0.30864310834402875, 1.4984056442414346]
Iteration 18: loss = 29.820748620003542	 p = [1.6936402312950396, 0.5177506931242062, 0.3344069744350128, 1.5070067982062019]
Iteration 19: loss = 25.25340644965248	 p = [1.697900710268859, 0.5240893562906253, 0.3661641139327004, 1.5111862764502157]
Iteration 20: loss = 20.47290822153163	 p = [1.6991165002338984, 0.529759894409996, 0.40200028791073333, 1.5114530143307128]
Iteration 21: loss = 15.731933815742636	 p = [1.6979207253516486, 0.5349021983996836, 0.44034133243336443, 1.5083639100023687]
Iteration 22: loss = 12.296658054571967	 p = [1.6949632919946387, 0.5396144188538062, 0.4795965469444703, 1.5026306796885265]
Iteration 23: loss = 9.812178838760191	 p = [1.6907933298550115, 0.5439597850461227, 0.5184807093879474, 1.4949514047613193]
Iteration 24: loss = 8.286578290277452	 p = [1.6858990459680074, 0.547970623448266, 0.5559196499923547, 1.4860553038808542]
Iteration 25: loss = 7.513454445065044	 p = [1.680698023833358, 0.5516579024494763, 0.5910912040676111, 1.4766588638554652]
Iteration 26: loss = 7.477498299040314	 p = [1.6755315005921423, 0.5550205529271406, 0.6234503920593275, 1.467425218933902]
Iteration 27: loss = 7.831847856329887	 p = [1.6706693050086634, 0.5580509205957115, 0.6526304784040992, 1.4589417130705424]
Iteration 28: loss = 8.384365306153214	 p = [1.6663190836169501, 0.5607400627316984, 0.6784238351332205, 1.4517034173743257]
Iteration 29: loss = 9.052318932149053	 p = [1.6626503581450285, 0.5630792776266734, 0.7007260133949862, 1.4461370911059312]
Iteration 30: loss = 9.731202488974308	 p = [1.6597873921452289, 0.5650630625530213, 0.7195287666259443, 1.4425745279662934]
Iteration 31: loss = 10.448713298888961	 p = [1.6578098835780346, 0.5666960033299814, 0.7349004838968304, 1.4412123111240154]
Iteration 32: loss = 10.92809592563647	 p = [1.656767134334386, 0.5679824352263056, 0.7469761931968187, 1.4421948461731102]
Iteration 33: loss = 11.234274629734152	 p = [1.6566599096176702, 0.5689348873987695, 0.7559280086081976, 1.445527044324366]
Iteration 34: loss = 11.365835094482076	 p = [1.6574580431916988, 0.5695715670746807, 0.7619588421659755, 1.4511234932867292]
Iteration 35: loss = 11.332205521185866	 p = [1.6591026714205241, 0.5699159188479592, 0.7652957593762798, 1.4588184100550168]
Iteration 36: loss = 11.155308713818224	 p = [1.6615103585068347, 0.5699957783758783, 0.7661844772884489, 1.4683807306278278]
Iteration 37: loss = 10.866572263739638	 p = [1.6645776992662036, 0.5698352861154652, 0.7648836238314769, 1.4795668493899887]
Iteration 38: loss = 10.505745171399528	 p = [1.6681856133663924, 0.5694688515922135, 0.7616619139193751, 1.4920566654124312]
Iteration 39: loss = 10.11050933412206	 p = [1.6722042098619354, 0.5689317342042116, 0.7567925734199388, 1.5055121665350581]
Iteration 40: loss = 9.711341463352074	 p = [1.676497470653646, 0.5682587307005017, 0.7505490395670885, 1.5195917062740407]
Iteration 41: loss = 9.334921223868935	 p = [1.6809281433303491, 0.5674830027968022, 0.7432012141386088, 1.5339629773270247]
Iteration 42: loss = 9.004307859525934	 p = [1.685361801460096, 0.5666351488620899, 0.7350130286522158, 1.5483133134041913]
Iteration 43: loss = 8.687303344328004	 p = [1.6896698983943241, 0.565742515764924, 0.7262406204214665, 1.5623571999619965]
Iteration 44: loss = 8.511020527952693	 p = [1.6937094850491135, 0.5648319674592739, 0.7171493899680763, 1.5757917104144719]
Iteration 45: loss = 8.404403827974754	 p = [1.69737015540406, 0.563922765337031, 0.7079754231584561, 1.588401933521872]
Iteration 46: loss = 8.358934294208579	 p = [1.7005546524180668, 0.5630300771203918, 0.698937477557895, 1.6000119462340476]
Iteration 47: loss = 8.361023779189281	 p = [1.703180865074765, 0.5621651361608603, 0.6902331189210745, 1.6104858416831838]
Iteration 48: loss = 8.393894595656548	 p = [1.7051832725115, 0.5613356036583731, 0.6820353183714718, 1.6197271044152926]
Iteration 49: loss = 8.439860847480551	 p = [1.7065140573007984, 0.5605460596302403, 0.6744888584280705, 1.627676888759107]
Iteration 50: loss = 8.483889727001454	 p = [1.7071438387341784, 0.5597985296711925, 0.6677066969197311, 1.6343116101023174]
Iteration 50: loss = 6.306840191363064	 p = [1.5354844243507269, 0.4410253160315685, 0.403453352217459, 1.3336213409172146]
 69.282536 seconds (148.43 M allocations: 39.263 GiB, 7.19% gc time, 53.70% compilation time)

Optimization completed!
Initial parameters: [1.0, 0.1, 1.0, 1.0]
Optimized parameters: [1.5354844243507269, 0.4410253160315685, 0.403453352217459, 1.3336213409172146]
Initial loss: 455.72823019896487
Final loss: 6.273946122034632</code></pre><h3 id="Optimization-Results-Analysis"><a class="docs-heading-anchor" href="#Optimization-Results-Analysis">Optimization Results Analysis</a><a id="Optimization-Results-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Results-Analysis" title="Permalink"></a></h3><p>Let&#39;s visualize how the optimization improved the system behavior:</p><pre><code class="language-julia hljs">function plot_optimization_comparison(p_initial, p_current)
    fig = Figure(; size=(1200, 800))
    selected_buses = [3, 4, 25, DROOP_BUS_IDX]
    ts = range(0, 10, length=1000)

    # Simulate with optimized parameters
    allp_opt = @lift let
        _p = copy(pflat(s0_droop))
        _p[tp_idx] .= $p_current
        _p
    end
    sol_opt = @lift solve(prob_droop, Rodas5P(); p=$allp_opt)


    for (i, bus) in enumerate(selected_buses)
        row, col = divrem(i-1, 2) .+ (1, 1)
        ax = Axis(fig[row, col];
                  title=&quot;Voltage Magnitude at Bus $bus&quot; * (bus==DROOP_BUS_IDX ? &quot; (droop bus)&quot; : &quot;&quot;),
                  xlabel=&quot;Time [s]&quot;,
                  ylabel=&quot;Voltage [pu]&quot;)

        # Reference (original system)
        lines!(ax, ts, sol(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Reference&quot;, linestyle=:solid, color=:blue, linewidth=2)

        # Initial droop parameters
        lines!(ax, ts, sol_droop(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Initial Droop&quot;, linestyle=:dash, color=:red, linewidth=2)

        # Optimized droop parameters
        dat = @lift $(sol_opt)(ts; idxs=VIndex(bus, :busbar₊u_mag)).u
        lines!(ax, ts, dat; label=&quot;Optimized Droop&quot;, color=:green, linewidth=2)

        ylims!(ax, 0.85, 1.15)
        i == 1 &amp;&amp; axislegend(ax; position=:rb)
    end

    fig
end

pobs = Observable(p0)
comparison_fig = plot_optimization_comparison(p0, pobs)
record(comparison_fig, &quot;parameter_evolution.mp4&quot;, optimization_states; framerate=10) do s
    pobs[] = s.u
end</code></pre><p><video src="../parameter_evolution.mp4" controls="true" title="timeseries evolution animation"><a href="../parameter_evolution.mp4">timeseries evolution animation</a></video></p><h3 id="Parameter-Evolution-During-Optimization"><a class="docs-heading-anchor" href="#Parameter-Evolution-During-Optimization">Parameter Evolution During Optimization</a><a id="Parameter-Evolution-During-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Evolution-During-Optimization" title="Permalink"></a></h3><p>Let&#39;s see how each parameter changed during the optimization process:</p><pre><code class="language-julia hljs">let fig = Figure(; size=(1000, 800))
    param_names = [&quot;Kp&quot;, &quot;Kq&quot;, &quot;τ_p&quot;, &quot;τ_q&quot;]
    for (i, param_name) in enumerate(param_names)
        row = (i-1) ÷ 2 + 1
        col = (i-1) % 2 + 1
        ax = Axis(fig[row, col];
                  title=&quot;Parameter Evolution: $param_name&quot;,
                  xlabel=&quot;Iteration&quot;,
                  ylabel=&quot;Parameter Value&quot;)

        # Extract parameter values over iterations
        param_values = [state.u[i] for state in optimization_states[1:end-1]]
        iterations = [state.iter for state in optimization_states[1:end-1]]

        scatterlines!(ax, iterations, param_values; linewidth=3, markersize=6, color=:blue)

        # Mark initial and final values
        hlines!(ax, [p0[i]]; linestyle=:dash, color=:gray, alpha=0.7)
        text!(ax, 1, p0[i]; text=&quot;Initial: $(round(p0[i], digits=3))&quot;,
              fontsize=10, color=:gray)

        lossax = Axis(fig[row, col],
            yticklabelcolor=:black,
            yaxisposition = :right,
            ylabel=&quot;loss&quot;, yscale=log10,
            xgridvisible=false, ygridvisible=false
        )
        scatterlines!(
            lossax,
            iterations,
            [loss(s.u) for s in optimization_states[1:end-1]],
            color=:black, linewidth=1, markersize=3,
        )
    end
    fig
end</code></pre><img src="cc6e40b0.png" alt="Example block output"/><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ieee39_part3/">« IEEE39 Part III: Simulation</a><a class="docs-footer-nextpage" href="../emt_toymodel/">EMT Toymodel »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.14.1 on <span class="colophon-date" title="Friday 8 August 2025 19:21">Friday 8 August 2025</span>. Using Julia version 1.11.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
