<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Component Library · PowerDynamics.jl</title><meta name="title" content="Component Library · PowerDynamics.jl"/><meta property="og:title" content="Component Library · PowerDynamics.jl"/><meta property="twitter:title" content="Component Library · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li class="is-active"><a class="tocitem" href>Component Library</a><ul class="internal"><li><a class="tocitem" href="#Building-Blocks"><span>Building Blocks</span></a></li><li><a class="tocitem" href="#Slack-Models"><span>Slack Models</span></a></li><li><a class="tocitem" href="#Machine-Models"><span>Machine Models</span></a></li><li><a class="tocitem" href="#Control-Systems"><span>Control Systems</span></a></li><li><a class="tocitem" href="#Load-Models"><span>Load Models</span></a></li><li><a class="tocitem" href="#Line-Models"><span>Line Models</span></a></li><li><a class="tocitem" href="#Fault-Models"><span>Fault Models</span></a></li></ul></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../generated/getting_started/">Getting Started</a></li><li><a class="tocitem" href="../generated/typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../generated/custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../generated/custom_line/">Custom Transmission Line</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../generated/ieee9bus/">IEEE 9-Bus Example</a></li><li><a class="tocitem" href="../generated/ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../generated/ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../generated/ieee39_part3/">IEEE39 Part III: Simulation</a></li><li><a class="tocitem" href="../generated/ieee39_part4/">IEEE39 Part IV: Parameter Tuning</a></li><li><a class="tocitem" href="../generated/emt_toymodel/">EMT Toymodel</a></li></ul></li><li><a class="tocitem" href="../API/">API</a></li><li><a class="tocitem" href="../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Component Library</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Component Library</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/src/Library.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Component-Library"><a class="docs-heading-anchor" href="#Component-Library">Component Library</a><a id="Component-Library-1"></a><a class="docs-heading-anchor-permalink" href="#Component-Library" title="Permalink"></a></h1><p>This page documents all the pre-built components available in the PowerDynamics.jl library.</p><div class="admonition is-warning" id="PowerDynamics.Library-Under-Active-Development-5a1fbf8686bc435e"><header class="admonition-header">PowerDynamics.Library Under Active Development<a class="admonition-anchor" href="#PowerDynamics.Library-Under-Active-Development-5a1fbf8686bc435e" title="Permalink"></a></header><div class="admonition-body"><p><strong>The PowerDynamics.Library component library is currently excluded from semantic versioning and is under heavy development.</strong></p><p>While PowerDynamics itself follows semantic versioning, the Library submodule&#39;s API is highly unstable and variable names, function signatures, and model interfaces may change frequently without notice. If you are using specific models from PowerDynamics.Library in their current state, we strongly recommend copying them to your own source code to avoid breaking changes in future updates.</p></div></div><h2 id="Building-Blocks"><a class="docs-heading-anchor" href="#Building-Blocks">Building Blocks</a><a id="Building-Blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Building-Blocks" title="Permalink"></a></h2><p>The following building blocks can be used to construct custom control systems and machine models.</p><h3 id="Basic-Blocks"><a class="docs-heading-anchor" href="#Basic-Blocks">Basic Blocks</a><a id="Basic-Blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Basic-Blocks" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.SimpleLag" href="#PowerDynamics.Library.SimpleLag"><code>PowerDynamics.Library.SimpleLag</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>SimpleLag block</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │    K    │ out
╶───┤╶───────╴├────╴
    │ 1 + s T │
    ╰─────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>/<code>default</code>: initial guess/default for the internal state (equals output in steady state)</li><li><code>allowzeroT</code>: if true, the lag is be bypassed when T=0 (this does not reduce the model order)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L40-L53">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.SimpleLead" href="#PowerDynamics.Library.SimpleLead"><code>PowerDynamics.Library.SimpleLead</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>SimpleLead block</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │ 1 + s T │ out
╶───┤╶───────╴├────╴
    │    K    │
    ╰─────────╯</code></pre><p>This block directly uses <code>Dt(in)</code>, therefore it does not add additional states but may not be used in all scenarios!</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L78-L91">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.LeadLag" href="#PowerDynamics.Library.LeadLag"><code>PowerDynamics.Library.LeadLag</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>LeadLag block</p><pre><code class="language-asciiart hljs">    ╭──────────╮
 in │  1 + sT1 │ out
╶───┤K╶───────╴├────╴
    │  1 + sT2 │
    ╰──────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals input in steady state)</li><li><code>allowzeroT</code>: if true, the lead-lag is be bypassed when T1=0 and T2=0 (this does not reduce the model order)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L371-L385">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.Derivative" href="#PowerDynamics.Library.Derivative"><code>PowerDynamics.Library.Derivative</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>Derivative approximation block. Modeld after Modelica.Blocks.Continuous.Derivative</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │   s K   │ out
╶───┤╶───────╴├────╴
    │ 1 + s T │
    ╰─────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals input in steady state)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L340-L353">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.SimpleGain" href="#PowerDynamics.Library.SimpleGain"><code>PowerDynamics.Library.SimpleGain</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>Simple gain block</p><pre><code class="language-asciiart hljs"> in ╭───╮ out
╶───┤ K ├────╴
    ╰───╯</code></pre></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L318-L326">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.SimpleLagLim" href="#PowerDynamics.Library.SimpleLagLim"><code>PowerDynamics.Library.SimpleLagLim</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>SimpleLagLim block</p><pre><code class="language-asciiart hljs">              __ outMax
             /
      ╭─────────╮
   in │    K    │ out
  ╶───┤╶───────╴├────╴
      │ 1 + s T │
      ╰─────────╯
outMin __/</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals output in steady state)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L145-L161">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.LimIntegrator" href="#PowerDynamics.Library.LimIntegrator"><code>PowerDynamics.Library.LimIntegrator</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>LimIntegrator block</p><pre><code class="language-asciiart hljs">              __ outMax
             /
        ╭─────╮
     in │  K  │ out
    ╶───┤╶───╴├────╴
        │ s T │
        ╰─────╯
outMin __/</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals output in steady state)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L164-L180">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.DeadZone" href="#PowerDynamics.Library.DeadZone"><code>PowerDynamics.Library.DeadZone</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><p>DeadZone block, modeled after Modelica.Blocks.Nonlinear.DeadZone</p><pre><code class="language-asciiart hljs">        │    ╱
   uMin │   ╱
─────┼╼━┿━╾┼─────
    ╱   │ uMax
   ╱    │</code></pre><p>A dead zone nonlinearity that outputs zero when the input is within the specified band [uMin, uMax].</p><ul><li>If <code>in &lt; uMin</code>: <code>out = in - uMin</code> (negative linear)</li><li>If <code>uMin ≤ in ≤ uMax</code>: <code>out = 0</code> (dead zone)</li><li>If <code>in &gt; uMax</code>: <code>out = in - uMax</code> (positive linear)</li></ul><p>Structural parameters:</p><ul><li><code>uMax</code>: Upper dead zone limit</li><li><code>uMin=-uMax</code>: Lower dead zone limit (defaults to -uMax for symmetric dead zone)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L412-L431">source</a></section></article><h3 id="Utility-Functions"><a class="docs-heading-anchor" href="#Utility-Functions">Utility Functions</a><a id="Utility-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Utility-Functions" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.ss_to_mtkmodel" href="#PowerDynamics.Library.ss_to_mtkmodel"><code>PowerDynamics.Library.ss_to_mtkmodel</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">ss_to_mtkmodel(A, B, C, D; name=nothing, guesses=zeros(size(A,1)))</code></pre><p>Convert a state-space representation to a ModelingToolkit model.</p><p>Matrices can be either of real numbers or symbolic parameters/terms.</p><p>Returns A <code>System</code> object with variables <code>in</code> (input), <code>out</code> (output), and <code>x₁, x₂, ...</code> (states).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L452-L460">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.siso_tf_to_ss" href="#PowerDynamics.Library.siso_tf_to_ss"><code>PowerDynamics.Library.siso_tf_to_ss</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">siso_tf_to_ss(num, den)</code></pre><p>Convert a SISO transfer function to state-space representation.</p><p>Takes polynomial coefficients for numerator and denominator and returns state-space matrices (A, B, C, D). The transfer function is represented as:</p><pre><code class="nohighlight hljs">       num[1]sⁿ + num[2]sⁿ⁻¹ + ... + num[end]
G(s) = ─────────────────────────────────────
       den[1]sᵐ + den[2]sᵐ⁻¹ + ... + den[end]</code></pre><p><strong>Arguments</strong></p><ul><li><code>num</code>: Vector of numerator coefficients (highest degree first)</li><li><code>den</code>: Vector of denominator coefficients (highest degree first)</li></ul><p><strong>Returns</strong></p><p>A tuple <code>(A, B, C, D)</code> of state-space matrices in controller canonical form.</p><p><strong>Notes</strong></p><ul><li>Leading zeros in num/den are automatically truncated</li><li>Transfer function must be proper (numerator degree ≤ denominator degree)</li><li>Adapted from SymbolicControlSystems.jl (Copyright (c) 2020 Fredrik Bagge Carlson, MIT License)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L489-L513">source</a></section></article><h3 id="Saturation-Functions"><a class="docs-heading-anchor" href="#Saturation-Functions">Saturation Functions</a><a id="Saturation-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Saturation-Functions" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.QUAD_SE" href="#PowerDynamics.Library.QUAD_SE"><code>PowerDynamics.Library.QUAD_SE</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">QUAD_SE(u, SE1, SE2, E1, E2)</code></pre><p>Quadratic Saturation Function through two points (E1,SE1) and (E2,SE2).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L1-L5">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.EXP_SE" href="#PowerDynamics.Library.EXP_SE"><code>PowerDynamics.Library.EXP_SE</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">EXP_SE(u, SE1, SE2, E1, E2)</code></pre><p>Exponential Saturation Function through two points (E1,SE1) and (E2,SE2).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/building_blocks.jl#L23-L27">source</a></section></article><h2 id="Slack-Models"><a class="docs-heading-anchor" href="#Slack-Models">Slack Models</a><a id="Slack-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Slack-Models" title="Permalink"></a></h2><h3 id="Algebraic-and-Differential-Slack"><a class="docs-heading-anchor" href="#Algebraic-and-Differential-Slack">Algebraic and Differential Slack</a><a id="Algebraic-and-Differential-Slack-1"></a><a class="docs-heading-anchor-permalink" href="#Algebraic-and-Differential-Slack" title="Permalink"></a></h3><div class="admonition is-warning" id="Missing-docstring.-d9b6a8f1c0170ce0"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-d9b6a8f1c0170ce0" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>SlackAlgebraic</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-49c3f56663530d7a"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-49c3f56663530d7a" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>SlackDifferential</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-5676045bcf8bee3b"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-5676045bcf8bee3b" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>VariableFrequencySlack</code>. Check Documenter&#39;s build log for details.</p></div></div><h2 id="Machine-Models"><a class="docs-heading-anchor" href="#Machine-Models">Machine Models</a><a id="Machine-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Machine-Models" title="Permalink"></a></h2><h3 id="Synchronous-Machine-Models"><a class="docs-heading-anchor" href="#Synchronous-Machine-Models">Synchronous Machine Models</a><a id="Synchronous-Machine-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Synchronous-Machine-Models" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GENCLS" href="#PowerDynamics.Library.PSSE_GENCLS"><code>PowerDynamics.Library.PSSE_GENCLS</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GENCLS</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENCLS.mo"><code>Electrical.Machines.PSSE.GENCLS</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENCLS.mo"><code>Tests.Machines.PSSE.GENCLS</code></a>. See <a href="../assets/OpenIPSL_valid/GENCLS.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Machines/PSSE_GENCLS.jl#L12-L23">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GENROU" href="#PowerDynamics.Library.PSSE_GENROU"><code>PowerDynamics.Library.PSSE_GENROU</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GENROU</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENROU.mo"><code>Electrical.Machines.PSSE.GENROU</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENROU.mo"><code>Tests.Machines.PSSE.GENROU</code></a>. See <a href="../assets/OpenIPSL_valid/GENROU.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Machines/PSSE_GENROUND.jl#L125-L136">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GENROE" href="#PowerDynamics.Library.PSSE_GENROE"><code>PowerDynamics.Library.PSSE_GENROE</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GENROE</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENROE.mo"><code>Electrical.Machines.PSSE.GENROE</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENROE.mo"><code>Tests.Machines.PSSE.GENROE</code></a>. See <a href="../assets/OpenIPSL_valid/GENROE.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Machines/PSSE_GENROUND.jl#L139-L150">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GENSAL" href="#PowerDynamics.Library.PSSE_GENSAL"><code>PowerDynamics.Library.PSSE_GENSAL</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GENSAL</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENSAL.mo"><code>Electrical.Machines.PSSE.GENSAL</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENSAL.mo"><code>Tests.Machines.PSSE.GENSAL</code></a>. See <a href="../assets/OpenIPSL_valid/GENSAL.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Machines/PSSE_GENSALIENT.jl#L128-L139">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GENSAE" href="#PowerDynamics.Library.PSSE_GENSAE"><code>PowerDynamics.Library.PSSE_GENSAE</code></a> — <span class="docstring-category">Function</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GENSAE</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENSAE.mo"><code>Electrical.Machines.PSSE.GENSAE</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENSAE.mo"><code>Tests.Machines.PSSE.GENSAE</code></a>. See <a href="../assets/OpenIPSL_valid/GENSAE.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Machines/PSSE_GENSALIENT.jl#L142-L153">source</a></section></article><div class="admonition is-warning" id="Missing-docstring.-8264e9271a9e0b88"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-8264e9271a9e0b88" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>SauerPaiMachine</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-20108671d62bea9e"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-20108671d62bea9e" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>Swing</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-bf9b1af2a702d98b"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-bf9b1af2a702d98b" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>ClassicalMachine</code>. Check Documenter&#39;s build log for details.</p></div></div><h2 id="Control-Systems"><a class="docs-heading-anchor" href="#Control-Systems">Control Systems</a><a id="Control-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Control-Systems" title="Permalink"></a></h2><h3 id="Exciters-and-AVRs"><a class="docs-heading-anchor" href="#Exciters-and-AVRs">Exciters &amp; AVRs</a><a id="Exciters-and-AVRs-1"></a><a class="docs-heading-anchor-permalink" href="#Exciters-and-AVRs" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_EXST1" href="#PowerDynamics.Library.PSSE_EXST1"><code>PowerDynamics.Library.PSSE_EXST1</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_EXST1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/EXST1.mo"><code>Electrical.Controls.PSSE.ES.EXST1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/EXST1.mo"><code>Tests.Controls.PSSE.ES.EXST1</code></a>. See <a href="../assets/OpenIPSL_valid/EXST1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/EX/PSSE_EXST1.jl#L10-L21">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_ESST4B" href="#PowerDynamics.Library.PSSE_ESST4B"><code>PowerDynamics.Library.PSSE_ESST4B</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_ESST4B</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/ESST4B.mo"><code>Electrical.Controls.PSSE.ES.ESST4B</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/ESST4B.mo"><code>Tests.Controls.PSSE.ES.ESST4B</code></a>. See <a href="../assets/OpenIPSL_valid/ESST4B.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><div class="admonition is-warning" id="Slight-deviations-from-OpenIPSL-behavior-fb173e5ba0fb9d39"><header class="admonition-header">Slight deviations from OpenIPSL behavior<a class="admonition-anchor" href="#Slight-deviations-from-OpenIPSL-behavior-fb173e5ba0fb9d39" title="Permalink"></a></header><div class="admonition-body"><p>There are still some slight deviations, likely due to differences in the initialization/steady state (see the current integrator state in the validation plot).</p></div></div></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/EX/PSSE_ESST4B.jl#L72-L87">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_ESST1A" href="#PowerDynamics.Library.PSSE_ESST1A"><code>PowerDynamics.Library.PSSE_ESST1A</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_ESST1A</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/ESST1A.mo"><code>Electrical.Controls.PSSE.ES.ESST1A</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/ESST1A.mo"><code>Tests.Controls.PSSE.ES.ESST1A</code></a>. See <a href="../assets/OpenIPSL_valid/ESST1A.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/EX/PSSE_ESST1A.jl#L10-L21">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_SCRX" href="#PowerDynamics.Library.PSSE_SCRX"><code>PowerDynamics.Library.PSSE_SCRX</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_SCRX</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/SCRX.mo"><code>Electrical.Controls.PSSE.ES.SCRX</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/SCRX.mo"><code>Tests.Controls.PSSE.ES.SCRX</code></a>. See <a href="../assets/OpenIPSL_valid/SCRX.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/EX/PSSE_SCRX.jl#L10-L21">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_IEEET1" href="#PowerDynamics.Library.PSSE_IEEET1"><code>PowerDynamics.Library.PSSE_IEEET1</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_IEEET1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/IEEET1.mo"><code>Electrical.Controls.PSSE.ES.IEEET1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/IEEET1.mo"><code>Tests.Controls.PSSE.ES.IEEET1</code></a>. See <a href="../assets/OpenIPSL_valid/IEEET1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/EX/PSSE_IEEET1.jl#L31-L42">source</a></section></article><div class="admonition is-warning" id="Missing-docstring.-787fff86cb0e4025"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-787fff86cb0e4025" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>AVRFixed</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-81f848fe53930eaf"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-81f848fe53930eaf" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>AVRTypeI</code>. Check Documenter&#39;s build log for details.</p></div></div><h3 id="Governors-and-Turbines"><a class="docs-heading-anchor" href="#Governors-and-Turbines">Governors and Turbines</a><a id="Governors-and-Turbines-1"></a><a class="docs-heading-anchor-permalink" href="#Governors-and-Turbines" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_IEEEG1" href="#PowerDynamics.Library.PSSE_IEEEG1"><code>PowerDynamics.Library.PSSE_IEEEG1</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_IEEEG1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/IEEEG1.mo"><code>Electrical.Controls.PSSE.TG.IEEEG1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/IEEEG1.mo"><code>Tests.Controls.PSSE.TG.IEEEG1</code></a>. See <a href="../assets/OpenIPSL_valid/IEEEG1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><div class="admonition is-warning" id="Slight-deviations-from-OpenIPSL-behavior-9f955d621bf41081"><header class="admonition-header">Slight deviations from OpenIPSL behavior<a class="admonition-anchor" href="#Slight-deviations-from-OpenIPSL-behavior-9f955d621bf41081" title="Permalink"></a></header><div class="admonition-body"><p>There are still some slight deviations, likely due to differences in the initialization/steady state (see <code>P_MECH</code> output of the validation plot).</p></div></div></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/GOV/PSSE_IEEEG1.jl#L10-L25">source</a></section></article><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_HYGOV" href="#PowerDynamics.Library.PSSE_HYGOV"><code>PowerDynamics.Library.PSSE_HYGOV</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_HYGOV</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/HYGOV.mo"><code>Electrical.Controls.PSSE.TG.HYGOV</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/HYGOV.mo"><code>Tests.Controls.PSSE.TG.HYGOV</code></a>. See <a href="../assets/OpenIPSL_valid/Htion.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/GOV/PSSE_HYGOV.jl#L10-L21">source</a></section></article><div class="admonition is-warning" id="Missing-docstring.-984ad5b0fce81ab1"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-984ad5b0fce81ab1" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>GovFixed</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-748b7ac0ae6aa324"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-748b7ac0ae6aa324" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>TurbineGovTypeI</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-2abd4f02845c3f34"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-2abd4f02845c3f34" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>TGOV1</code>. Check Documenter&#39;s build log for details.</p></div></div><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL" href="#PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL"><code>PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_GGOV1_EXPERIMENTAL</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/GGOV1.mo"><code>Electrical.Controls.PSSE.TG.GGOV1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><div class="admonition is-warning" id="Warning-8e5feac08c51edc9"><header class="admonition-header">Warning<a class="admonition-anchor" href="#Warning-8e5feac08c51edc9" title="Permalink"></a></header><div class="admonition-body"><p>This model does not support delay! It is validaded against a modified version of the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/GGOV1.mo"><code>Tests.Controls.PSSE.TG.GGOV1</code></a> without delay (see reference data generation script in <code>/test/OpenIPSL/GGOV1</code> for modified version). Also, the OpenIPSL testcase does not start in a steady state, so we have some deviation in the validation still.     See <a href="../assets/OpenIPSL_valid/GGOV1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div></div></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/GOV/PSSE_GGOV1.jl#L240-L251">source</a></section></article><h3 id="Power-System-Stabilizers-(PSS)"><a class="docs-heading-anchor" href="#Power-System-Stabilizers-(PSS)">Power System Stabilizers (PSS)</a><a id="Power-System-Stabilizers-(PSS)-1"></a><a class="docs-heading-anchor-permalink" href="#Power-System-Stabilizers-(PSS)" title="Permalink"></a></h3><article class="docstring"><header><a class="docstring-article-toggle-button fa-solid fa-chevron-down" href="javascript:;" title="Collapse docstring"></a><a class="docstring-binding" id="PowerDynamics.Library.PSSE_IEEEST" href="#PowerDynamics.Library.PSSE_IEEEST"><code>PowerDynamics.Library.PSSE_IEEEST</code></a> — <span class="docstring-category">Constant</span><span class="is-flex-grow-1 docstring-article-toggle-button" title="Collapse docstring"></span></header><section><div><pre><code class="language-julia hljs">PSSE_IEEEST</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/PSS/IEEEST.mo"><code>Electrical.Controls.PSSE.PSS.IEEEST</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/PSS/IEEEST.mo"><code>Tests.Controls.PSSE.PSS.IEEEST</code></a>. See <a href="../assets/OpenIPSL_valid/IEEEST.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/32ff0d9501207bf48b4963328f91619586646059/src/Library/Controls/PSS/PSSE_IEEEST.jl#L10-L21">source</a></section></article><h2 id="Load-Models"><a class="docs-heading-anchor" href="#Load-Models">Load Models</a><a id="Load-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Load-Models" title="Permalink"></a></h2><h3 id="Static-Load-Models"><a class="docs-heading-anchor" href="#Static-Load-Models">Static Load Models</a><a id="Static-Load-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Static-Load-Models" title="Permalink"></a></h3><div class="admonition is-warning" id="Missing-docstring.-581fdf4ea86211e0"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-581fdf4ea86211e0" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>PQLoad</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-1fc4ba9e7f190e3b"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-1fc4ba9e7f190e3b" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>VoltageDependentLoad</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-bccb6c101e1b1d22"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-bccb6c101e1b1d22" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>ConstantYLoad</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-919b6b9877f906e3"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-919b6b9877f906e3" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>ZIPLoad</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-f46bf41cf0784b2b"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-f46bf41cf0784b2b" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>PSSE_Load</code>. Check Documenter&#39;s build log for details.</p></div></div><h2 id="Line-Models"><a class="docs-heading-anchor" href="#Line-Models">Line Models</a><a id="Line-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Models" title="Permalink"></a></h2><h3 id="Transmission-Line-Models"><a class="docs-heading-anchor" href="#Transmission-Line-Models">Transmission Line Models</a><a id="Transmission-Line-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-Line-Models" title="Permalink"></a></h3><div class="admonition is-warning" id="Missing-docstring.-3e27a7fd3121a197"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-3e27a7fd3121a197" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>PiLine</code>. Check Documenter&#39;s build log for details.</p></div></div><div class="admonition is-warning" id="Missing-docstring.-ec9cebf078ff2e81"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-ec9cebf078ff2e81" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>PiLine_fault</code>. Check Documenter&#39;s build log for details.</p></div></div><h2 id="Fault-Models"><a class="docs-heading-anchor" href="#Fault-Models">Fault Models</a><a id="Fault-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Fault-Models" title="Permalink"></a></h2><h3 id="Ground-Fault-Models"><a class="docs-heading-anchor" href="#Ground-Fault-Models">Ground Fault Models</a><a id="Ground-Fault-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Ground-Fault-Models" title="Permalink"></a></h3><div class="admonition is-warning" id="Missing-docstring.-562235ad2b5aa026"><header class="admonition-header">Missing docstring.<a class="admonition-anchor" href="#Missing-docstring.-562235ad2b5aa026" title="Permalink"></a></header><div class="admonition-body"><p>Missing docstring for <code>RXGroundFault</code>. Check Documenter&#39;s build log for details.</p></div></div></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../initialization/">« Initialization</a><a class="docs-footer-nextpage" href="../julia_setup/">Julia Setup for New Users »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Monday 10 November 2025 11:24">Monday 10 November 2025</span>. Using Julia version 1.11.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
