<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl</title><meta name="title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta property="og:title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta property="twitter:title" content="IEEE39 Part IV: Parameter Tuning · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part4/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../Library/">Component Library</a></li><li><a class="tocitem" href="../../vs_and_cs_models/">On Voltage and Current Sources</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../getting_started/">Getting Started</a></li><li><a class="tocitem" href="../typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../custom_line/">Custom Transmission Line</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../ieee9bus/">IEEE 9-Bus Example</a></li><li><a class="tocitem" href="../ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../ieee39_part3/">IEEE39 Part III: Simulation</a></li><li class="is-active"><a class="tocitem" href>IEEE39 Part IV: Parameter Tuning</a><ul class="internal"><li><a class="tocitem" href="#Integration-of-a-Droop-Controlled-Inverter"><span>Integration of a Droop-Controlled Inverter</span></a></li><li><a class="tocitem" href="#Parameter-Optimization"><span>Parameter Optimization</span></a></li></ul></li><li><a class="tocitem" href="../linear_analysis/">Linear Analysis of 4-Bus EMT System</a></li><li><a class="tocitem" href="../emt_toymodel/">EMT Toymodel</a></li><li><a class="tocitem" href="../zero_imp_breaker/">Zero-Impedance Circuit Breaker</a></li></ul></li><li><a class="tocitem" href="../../API/">API</a></li><li><a class="tocitem" href="../../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced Examples</a></li><li class="is-active"><a href>IEEE39 Part IV: Parameter Tuning</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>IEEE39 Part IV: Parameter Tuning</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/examples/ieee39_part4.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ieee39-part4"><a class="docs-heading-anchor" href="#ieee39-part4">IEEE39 Bus Tutorial - Part IV: Advanced Modeling &amp; Parameter Optimization</a><a id="ieee39-part4-1"></a><a class="docs-heading-anchor-permalink" href="#ieee39-part4" title="Permalink"></a></h1><p>This tutorial can be downloaded as a normal Julia script <a href="../ieee39_part4.jl">here</a>.</p><p>This is the fourth and final part of the IEEE 39-bus tutorial series:</p><ul><li><strong>Part I: Model Creation</strong> - Build the network structure with buses, lines, and components</li><li><strong>Part II: Initialization</strong> - Perform power flow calculations and dynamic initialization</li><li><strong>Part III: Dynamic Simulation</strong> - Run time-domain simulations and analyze system behavior</li><li><strong>Part IV: Advanced Modeling &amp; Parameter Optimization</strong> (this tutorial) - Create custom components and optimize system parameters</li></ul><p>In this tutorial, we&#39;ll demonstrate advanced PowerDynamics.jl capabilities by:</p><ol><li>Creating a custom droop-controlled inverter component</li><li>Integrating it into the IEEE 39-bus system</li><li>Optimizing its parameters to improve system performance</li></ol><p>This tutorial showcases custom component creation and the integration with Julia&#39;s optimization ecosystem for parameter tuning.</p><div class="admonition is-info" id="Note-a7522faa4387ce4e"><header class="admonition-header">Note<a class="admonition-anchor" href="#Note-a7522faa4387ce4e" title="Permalink"></a></header><div class="admonition-body"><p>This tutorial is designed as a pedagogical example. It does not necessarily represent a realistic power system model and analysis, but rather serves to demonstrate the available tools while remaining relatively simple and concise.</p></div></div><pre><code class="language-julia hljs"># Loading required packages and setup
using PowerDynamics
using PowerDynamics.Library
using ModelingToolkitBase, SciCompDSL
using ModelingToolkitBase: D_nounits as Dt, t_nounits as t
using NetworkDynamics
using NetworkDynamics: SII
using OrdinaryDiffEqRosenbrock
using OrdinaryDiffEqNonlinearSolve
using SciMLSensitivity
using Optimization
using OptimizationOptimisers
using CairoMakie
using LinearAlgebra
using Graphs
using SparseConnectivityTracer
using Sparspak

# Load the network models from previous parts
EXAMPLEDIR = joinpath(pkgdir(PowerDynamics), &quot;docs&quot;, &quot;examples&quot;)
include(joinpath(EXAMPLEDIR, &quot;ieee39_part1.jl&quot;))  # Creates the basic network model
include(joinpath(EXAMPLEDIR, &quot;ieee39_part3.jl&quot;))  # Provides initialized network and reference solution</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Short circuit activated on line 5→8 at t = 0.1s
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Line 5→8 disconnected at t = 0.2s</code></pre><h2 id="Integration-of-a-Droop-Controlled-Inverter"><a class="docs-heading-anchor" href="#Integration-of-a-Droop-Controlled-Inverter">Integration of a Droop-Controlled Inverter</a><a id="Integration-of-a-Droop-Controlled-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Integration-of-a-Droop-Controlled-Inverter" title="Permalink"></a></h2><p>In this section, we&#39;ll modify our network by adding a droop-controlled inverter.</p><h3 id="Mathematical-Background"><a class="docs-heading-anchor" href="#Mathematical-Background">Mathematical Background</a><a id="Mathematical-Background-1"></a><a class="docs-heading-anchor-permalink" href="#Mathematical-Background" title="Permalink"></a></h3><p>The droop-controlled inverter implements a decentralized control strategy commonly used in microgrids and renewable energy integration. It establishes the following relationships:</p><p><strong>Power Measurement:</strong></p><p class="math-container">\[\begin{aligned}
P_{meas} &amp;= u_r \cdot i_r + u_i \cdot i_i\\
Q_{meas} &amp;= u_i \cdot i_r - u_r \cdot i_i
\end{aligned}\]</p><p><strong>Power Filtering (Low-pass filtering for measurement noise reduction):</strong></p><p class="math-container">\[\begin{aligned}
\tau \cdot \frac{dP_{filt}}{dt} &amp;= P_{meas} - P_{filt} \\
\tau \cdot \frac{dQ_{filt}}{dt} &amp;= Q_{meas} - Q_{filt}
\end{aligned}\]</p><p><strong>Droop Control:</strong></p><p class="math-container">\[\begin{aligned}
\omega &amp;= \omega_0 - K_p \cdot (P_{filt} - P_{set}) \\
V &amp;= V_{set} - K_q \cdot (Q_{filt} - Q_{set})
\end{aligned}\]</p><p><strong>Voltage Angle Dynamics:</strong></p><p class="math-container">\[\frac{d\delta}{dt} = \omega - \omega_0\]</p><p><strong>Output Voltage:</strong></p><p class="math-container">\[\begin{aligned}
u_r &amp;= V \cdot \cos(\delta) \\
u_i &amp;= V \cdot \sin(\delta)
\end{aligned}\]</p><p>These equations implement:</p><ul><li><strong>Frequency-Active Power Coupling (f-P)</strong>: Frequency decreases when active power exceeds setpoint</li><li><strong>Voltage-Reactive Power Coupling (V-Q)</strong>: Voltage decreases when reactive power exceeds setpoint</li></ul><p>This mimics the natural behavior of synchronous generators and enables stable power sharing in islanded operation.</p><h3 id="Definition-of-the-Droop-Inverter-Component"><a class="docs-heading-anchor" href="#Definition-of-the-Droop-Inverter-Component">Definition of the Droop Inverter Component</a><a id="Definition-of-the-Droop-Inverter-Component-1"></a><a class="docs-heading-anchor-permalink" href="#Definition-of-the-Droop-Inverter-Component" title="Permalink"></a></h3><p>Network components in PowerDynamics must follow the <a href="../../ModelingConcepts/#Injector-Interface">Injector Interface</a> - they connect to the network through a single <code>Terminal</code>:</p><pre><code class="language-asciiart hljs">      ┌──────────────────────────┐
(t)   │                          │
 o←───┤ Droop Inverter Equations │
      │                          │
      └──────────────────────────┘</code></pre><p>We can define the following MTKModel to represent the droop inverter:</p><pre><code class="language-julia hljs">@mtkmodel DroopInverter begin
    @components begin
        terminal = Terminal()
    end

    @parameters begin
        Pset, [description=&quot;Active power setpoint&quot;, guess=1]
        Qset, [description=&quot;Reactive power setpoint&quot;, guess=0]
        Vset, [description=&quot;Voltage magnitude setpoint&quot;, guess=1]
        ω₀=1, [description=&quot;Nominal frequency&quot;]
        Kp=1, [description=&quot;Active power droop coefficient&quot;]
        Kq=0.1, [description=&quot;Reactive power droop coefficient&quot;]
        τ_p = 1, [description=&quot;Active Power filter time constant&quot;]
        τ_q = 1, [description=&quot;Reactive Power filter time constant&quot;]
    end

    @variables begin
        Pmeas(t), [description=&quot;Measured active power&quot;, guess=1]
        Qmeas(t), [description=&quot;Measured reactive power&quot;, guess=0]
        Pfilt(t), [description=&quot;Filtered active power&quot;, guess=1]
        Qfilt(t), [description=&quot;Filtered reactive power&quot;, guess=1]
        ω(t), [description=&quot;Frequency&quot;]
        δ(t), [description=&quot;Voltage angle&quot;, guess=0]
        V(t), [description=&quot;Voltage magnitude&quot;]
    end

    @equations begin
        # Power measurement from terminal quantities
        Pmeas ~ terminal.u_r*terminal.i_r + terminal.u_i*terminal.i_i
        Qmeas ~ terminal.u_i*terminal.i_r - terminal.u_r*terminal.i_i

        # First-order low-pass filtering
        τ_p * Dt(Pfilt) ~ Pmeas - Pfilt
        τ_q * Dt(Qfilt) ~ Qmeas - Qfilt

        # Droop control equations
        ω ~ ω₀ - Kp * (Pfilt - Pset)  # Frequency decreases with excess power
        V ~ Vset - Kq * (Qfilt - Qset)  # Voltage decreases with excess reactive power

        # Voltage angle dynamics
        Dt(δ) ~ ω - ω₀

        # Output voltage components
        terminal.u_r ~ V*cos(δ)
        terminal.u_i ~ V*sin(δ)
    end
end;</code></pre><h3 id="Creating-a-Bus-with-the-Droop-Inverter"><a class="docs-heading-anchor" href="#Creating-a-Bus-with-the-Droop-Inverter">Creating a Bus with the Droop Inverter</a><a id="Creating-a-Bus-with-the-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Creating-a-Bus-with-the-Droop-Inverter" title="Permalink"></a></h3><p>Following the descriptions in <a href="../../ModelingConcepts/#Modeling-Concepts">Modeling Concepts</a>, we build an MTKBus using the droop as the single injector and then compile the bus model, similar to how we define the templates in <a href="../ieee39_part1/#ieee39-part1">part I</a>:</p><pre><code class="language-asciiart hljs">           ╔═════════════════════════╗
           ║ Droop (compiled)        ║
 Network   ║  ┌────────────────────┐ ║
interface  ║  │ MTKBus             │ ║
 current ────→│┌──────┐ ┌────────┐ │ ║
           ║  ││BusBar├o┤Inverter│ │ ║
 voltage ←────│└──────┘ └────────┘ │ ║
           ║  └────────────────────┘ ║
           ╚═════════════════════════╝</code></pre><pre><code class="language-julia hljs">@named inverter = DroopInverter()
mtkbus = MTKBus(inverter)
droop_bus_template = compile_bus(mtkbus; name=:DroopInverter)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:DroopInverter</span> <span class="sgr94">NoFeedForward()</span>
 ├─ 2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 3 states:  [inverter₊δ<span class="sgr90">≈0</span>, inverter₊Qfilt<span class="sgr90">≈1</span>, inverter₊Pfilt<span class="sgr90">≈1</span>]
 ├─ 2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 └─ 8 params:  [inverter₊Pset<span class="sgr90">≈1</span>, inverter₊Qset<span class="sgr90">≈0</span>, inverter₊Vset<span class="sgr90">≈1</span>, inverter₊ω₀=1, inverter₊Kp=1, inverter₊Kq=0.1, inverter₊τ_p=1, inverter₊τ_q=1]</code></pre><p>We see that the droop inverter has 3 free parameters (you can check <code>free_p(droop_bus_template)</code> or <code>dump_initial_state(droop_bus_template)</code>). Therefore, similar to what we did in <a href="../ieee39_part2/#ieee39-part2">Part II</a>, we need to help the initialization by attaching an additional initialization formula to the bus:</p><pre><code class="language-julia hljs">set_initformula!(
    droop_bus_template,
    @initformula(:inverter₊Vset = sqrt(:busbar₊u_r^2 + :busbar₊u_i^2))
)</code></pre><h3 id="Network-Modification-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Network-Modification-with-Droop-Inverter">Network Modification with Droop Inverter</a><a id="Network-Modification-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Network-Modification-with-Droop-Inverter" title="Permalink"></a></h3><p>We&#39;ll replace bus 32 (originally a controlled generator bus) with our new droop inverter bus.</p><pre><code class="language-julia hljs">DROOP_BUS_IDX = 32</code></pre><p>To do so, we first collect all the &quot;old&quot; vertex and edge models.</p><div class="admonition is-success" id="Tip-8c6f8a4f39344851"><header class="admonition-header">Tip<a class="admonition-anchor" href="#Tip-8c6f8a4f39344851" title="Permalink"></a></header><div class="admonition-body"><p>We copy the components, to create individual instances for the new network. Since all the metadata (like the default values, initialize values and so on) are stored in the component models, we would otherwise share metadata between the old and the new network, which can lead to unexpected results.</p></div></div><pre><code class="language-julia hljs">vertex_models = [copy(nw[VIndex(i)]) for i in 1:nv(nw)];
edge_models = [copy(nw[EIndex(i)]) for i in 1:ne(nw)];</code></pre><p>Now we need to replace the original bus model at index <code>DROOP_BUS_IDX</code> with our new droop inverter bus. However, we don&#39;t want to lose the original power flow model associated with this bus, so we need to attach it to the droop bus model:</p><pre><code class="language-julia hljs">original_pfmodel = get_pfmodel(vertex_models[DROOP_BUS_IDX])</code></pre><p>We can then use the <code>Bus</code> constructor to essentially copy the droop<em>bus</em>template and adjust some properties, like the powerflow model and the vertex index.</p><pre><code class="language-julia hljs">droop_bus = compile_bus(droop_bus_template; pf=original_pfmodel, vidx=DROOP_BUS_IDX)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:DroopInverter</span> <span class="sgr94">NoFeedForward()</span> @ Vertex 32
 ├─ 2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 3 states:  [inverter₊δ<span class="sgr90">≈0</span>, inverter₊Qfilt<span class="sgr90">≈1</span>, inverter₊Pfilt<span class="sgr90">≈1</span>]
 ├─ 2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 ├─ 8 params:  [inverter₊Pset<span class="sgr90">≈1</span>, inverter₊Qset<span class="sgr90">≈0</span>, inverter₊Vset<span class="sgr90">≈1</span>, inverter₊ω₀=1, inverter₊Kp=1, inverter₊Kq=0.1, inverter₊τ_p=1, inverter₊τ_q=1]
 └─ 1 add. init eq. from 1 formula setting [:inverter₊Vset]
<span class="sgr34"><span class="sgr1">Powerflow model </span></span>:pvbus with [pv₊P=6.5, pv₊V=0.9831]</code></pre><p>We then replace the original bus model in the array with our droop bus and build a network again:</p><pre><code class="language-julia hljs">vertex_models[DROOP_BUS_IDX] = droop_bus
nw_droop = Network(vertex_models, edge_models)
set_jac_prototype!(nw_droop; remove_conditions=true)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Network with 181 states and 1234 parameters
 ├─ 39 vertices (6 unique types)
 └─ 46 edges (1 unique type)
Edge-Aggregation using SequentialAggregator(+)
Jacobian prototype defined: <span class="sgr34">7.07% sparsity</span>
2 callback sets across 0 vertices and 1 edge</code></pre><p>Additionally, we&#39;ve set the jacobian prototype for performance gains during simulation and optimization, see NetworkDynamics docs on <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/sparsity_detection/">Sparsity Detection</a>.</p><h3 id="Network-Initialization-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Network-Initialization-with-Droop-Inverter">Network Initialization with Droop Inverter</a><a id="Network-Initialization-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Network-Initialization-with-Droop-Inverter" title="Permalink"></a></h3><p>The modified network requires the same initialization steps as the original:</p><ol><li>Power flow solution</li><li>Dynamic component initialization</li></ol><p>This all happens within <a href="../../API/#PowerDynamics.initialize_from_pf!"><code>initialize_from_pf!</code></a>:</p><pre><code class="language-julia hljs">s0_droop = initialize_from_pf!(nw_droop; verbose=false)</code></pre><p>Let&#39;s examine the initialized state of our droop inverter:</p><pre><code class="language-julia hljs">dump_initial_state(nw_droop[VIndex(DROOP_BUS_IDX)]; obs=false)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">Inputs:</span>
  busbar₊i_i            = <span class="sgr34"> 1.7883</span>
  busbar₊i_r            = <span class="sgr34">-6.6986</span>
<span class="sgr1">States:</span>
  inverter₊Pfilt        = <span class="sgr33"> 6.5</span>      (guess  1)
  inverter₊Qfilt        = <span class="sgr33"> 2.0514</span>   (guess  1)
  inverter₊δ            = <span class="sgr33"> 0.044837</span> (guess  0)
<span class="sgr1">Outputs:</span>
  busbar₊u_i            = <span class="sgr34"> 0.044064</span>
  busbar₊u_r            = <span class="sgr34"> 0.98211</span>
<span class="sgr1">Parameters:</span>
  inverter₊Kp           = <span class="sgr34"> 1</span>
  inverter₊Kq           = <span class="sgr34"> 0.1</span>
  inverter₊Pset         = <span class="sgr33"> 6.5</span>      (guess  1)
  inverter₊Qset         = <span class="sgr33"> 2.0514</span>   (guess  0)
  inverter₊Vset         = <span class="sgr34"> 0.9831</span>   (guess  1)
  inverter₊τ_p          = <span class="sgr34"> 1</span>
  inverter₊τ_q          = <span class="sgr34"> 1</span>
  inverter₊ω₀           = <span class="sgr34"> 1</span></code></pre><p>We see that the filtered powers match the setpoints (steady state), and both <span>$P$</span> and <span>$V_\mathrm{set}$</span> are initialized according to the parameters of the PV powerflow model.</p><h3 id="Simulation-with-Droop-Inverter"><a class="docs-heading-anchor" href="#Simulation-with-Droop-Inverter">Simulation with Droop Inverter</a><a id="Simulation-with-Droop-Inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Simulation-with-Droop-Inverter" title="Permalink"></a></h3><p>Now we&#39;ll simulate the modified network and compare it with the original system response:</p><pre><code class="language-julia hljs">prob_droop = ODEProblem(nw_droop, s0_droop, (0.0, 15.0))
sol_droop = solve(prob_droop, Rodas5P())
@assert SciMLBase.successful_retcode(sol_droop)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Short circuit activated on line 5→8 at t = 0.1s
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Line 5→8 disconnected at t = 0.2s</code></pre><h3 id="Comparison-of-System-Responses"><a class="docs-heading-anchor" href="#Comparison-of-System-Responses">Comparison of System Responses</a><a id="Comparison-of-System-Responses-1"></a><a class="docs-heading-anchor-permalink" href="#Comparison-of-System-Responses" title="Permalink"></a></h3><p>Let&#39;s compare how the droop inverter affects the system&#39;s response to the short circuit disturbance:</p><pre><code class="language-julia hljs">let fig = Figure(; size=(1000, 600))
    selected_buses = [3, 4, 25, DROOP_BUS_IDX]  # Representative buses including the droop bus
    ts = range(0, 10, length=1000)

    for (i, bus) in enumerate(selected_buses)
        row, col = divrem(i-1, 2) .+ (1, 1)
        ax = Axis(fig[row, col];
                  title=&quot;Voltage Magnitude at Bus $bus&quot; * (bus==DROOP_BUS_IDX ? &quot; (droop bus)&quot; : &quot;&quot;),
                  xlabel=&quot;Time [s]&quot;,
                  ylabel=&quot;Voltage [pu]&quot;)

        # Original system response
        lines!(ax, ts, sol(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Original System&quot;, color=:blue, linewidth=2)

        # Droop inverter system response
        lines!(ax, ts, sol_droop(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;With Droop Inverter&quot;, color=:red, linewidth=2)

        ylims!(ax, 0.85, 1.15)
        i == 1 &amp;&amp; axislegend(ax; position=:rb)
    end

    fig
end</code></pre><img src="d83ddf2b.png" alt="Example block output"/><p>We see that the overall system reacts similarly but distinctly differently to the identical disturbance.</p><h2 id="Parameter-Optimization"><a class="docs-heading-anchor" href="#Parameter-Optimization">Parameter Optimization</a><a id="Parameter-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Optimization" title="Permalink"></a></h2><p>To showcase advanced capabilities of the SciML-ecosystem and the integration with PowerDynamics.jl, we now want to try to <em>tune</em> the droop inverter parameters so that the overall system behavior more closely resembles the original behavior, i.e., to reduce the difference between the system with generator and the system with droop inverter.</p><h3 id="Optimization-Problem-Formulation"><a class="docs-heading-anchor" href="#Optimization-Problem-Formulation">Optimization Problem Formulation</a><a id="Optimization-Problem-Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Problem-Formulation" title="Permalink"></a></h3><p>We define a loss function that measures the deviation between the original system response and the modified system response:</p><p class="math-container">\[L(p) = \sum_{i,t} |x_{ref}(t)_i - x(t;p)_i|^2\]</p><p>Where we have</p><ul><li>Parameters <span>$p = [K_p, K_q, \tau]$</span> to be optimized</li><li>the reference solution <span>$x_{ref}(t)$</span> (original system)</li><li>the solution of the modified system <span>$x(t;p)$</span> with updated parameters <span>$p$</span></li></ul><p><strong>Goal:</strong> Find parameters <span>$p$</span> that minimize this loss function, making the droop inverter system behave as closely as possible to the original system.</p><h3 id="Setting-Up-the-Optimization"><a class="docs-heading-anchor" href="#Setting-Up-the-Optimization">Setting Up the Optimization</a><a id="Setting-Up-the-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Setting-Up-the-Optimization" title="Permalink"></a></h3><p>First, we define the reference solution and identify the tunable parameters.</p><p>We probe the original solution at fixed timepoints, exporting <code>u_r</code> and <code>u_i</code> for every bus:</p><pre><code class="language-julia hljs">opt_ref = sol(0.3:0.1:10, idxs=[VIndex(1:39, :busbar₊u_r), VIndex(1:39, :busbar₊u_i)])</code></pre><p>Next, we need to identify the &quot;tunable&quot; parameters. This is a bit tricky, because the overall <code>nw_droop</code> has 1271 parameters, so we need to find the indices of the parameters we want to tune in the flat parameter array. We can do so, by leveraging NetworkDynamics implementation of the <a href="https://github.com/SciML/SymbolicIndexingInterface.jl">SymbolicIndexingInterface</a>: tunable_parameters = [:inverter₊Kp, :inverter₊Kq, :inverter₊τ]</p><pre><code class="language-julia hljs">tunable_parameters = [:inverter₊Kp, :inverter₊Kq, :inverter₊τ_p, :inverter₊τ_q]
tp_idx = SII.parameter_index(sol_droop, VIndex(DROOP_BUS_IDX, tunable_parameters))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{Int64}:
 467
 468
 469
 470</code></pre><p>We also get their initial values, which we use as the starting point for the optimization.</p><pre><code class="language-julia hljs">p0 = sol_droop(sol_droop.t[begin], idxs=collect(VIndex(DROOP_BUS_IDX, tunable_parameters)))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{Float64}:
 1.0
 0.1
 1.0
 1.0</code></pre><h3 id="Loss-Function-Implementation"><a class="docs-heading-anchor" href="#Loss-Function-Implementation">Loss Function Implementation</a><a id="Loss-Function-Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Loss-Function-Implementation" title="Permalink"></a></h3><p>The loss function simulates the system with given parameters and compares the result to the reference:</p><pre><code class="language-julia hljs">function loss(p)
    # Create parameter vector for the full system
    # allp = similar(p, pdim(nw_droop)) # create a vector of the full length
    allp = similar(p, length(s0_droop.p)) # create a vector of the full length
    allp .= pflat(s0_droop.p) # copy all &quot;initial&quot; parameters to that vector
    allp[tp_idx] .= p  # Update only the tunable parameters with the parameters for the given optimization iteration

    # Solve the system with new parameters
    _sol = solve(prob_droop, Rodas5P(autodiff=true);
        p = allp,
        saveat = opt_ref.t,
        tspan=(0.0, opt_ref.t[end]),
        initializealg = SciMLBase.NoInit(),
        abstol=0.01,
        reltol=0.01
    )

    # Return infinite loss if simulation failed
    if !SciMLBase.successful_retcode(_sol)
        @warn &quot;Retcode $(_sol.retcode) indicates a failed simulation, returning Inf loss&quot;
        return Inf
    end

    # Extract solution at reference time points
    x = _sol(opt_ref.t; idxs=[VIndex(1:39, :busbar₊u_r), VIndex(1:39, :busbar₊u_i)])

    # Compute L2 norm of the difference
    res = opt_ref.u - x.u
    l2loss = sum(abs2, reduce(vcat, res))
end</code></pre><h3 id="Optimization-Execution"><a class="docs-heading-anchor" href="#Optimization-Execution">Optimization Execution</a><a id="Optimization-Execution-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Execution" title="Permalink"></a></h3><p>We use the Optimization.jl ecosystem with the Adam optimizer:</p><pre><code class="language-julia hljs"># Create optimization function with automatic differentiation
optf = Optimization.OptimizationFunction((x, p) -&gt; loss(x), Optimization.AutoForwardDiff())</code></pre><p>To better monitor the optimization progress, we want to store the optimized parameters at every iteration of the optimizer. We can do so by defining a callback function for the optimizer:</p><pre><code class="language-julia hljs">optimization_states = Any[] # global variable to store the optimization parameters at each step
callback = function (state, l)
    push!(optimization_states, state)
    println(&quot;Iteration $(state.iter): loss = $l\t p = $(state.u)&quot;)
    return false  # Continue optimization
end</code></pre><p>That callback will snapshot the current parameter values at every step of the gradient descent.</p><p>With that, we can run the optimization:</p><pre><code class="language-julia hljs">optprob = Optimization.OptimizationProblem(optf, p0; callback)

@time optsol = Optimization.solve(optprob, Optimisers.Adam(0.06), maxiters = 50)

println(&quot;\nOptimization completed!&quot;)
println(&quot;Initial parameters: &quot;, p0)
println(&quot;Optimized parameters: &quot;, optsol.u)
println(&quot;Initial loss: &quot;, loss(p0))
println(&quot;Final loss: &quot;, loss(optsol.u))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Iteration 1: loss = 447.1551636594367	 p = [1.0, 0.1, 1.0, 1.0]
Iteration 2: loss = 306.2541733285292	 p = [1.0599999999994398, 0.15999999999971104, 0.9400000000065388, 0.9400000000258845]
Iteration 3: loss = 223.36815795582396	 p = [1.119427356817885, 0.21253552502956183, 0.8799256163259236, 0.9480688674459158]
Iteration 4: loss = 165.1830563750992	 p = [1.178002093106472, 0.2574946990052129, 0.8197417538667415, 0.9837344683115049]
Iteration 5: loss = 124.97339538438823	 p = [1.2354242014990169, 0.2960379031786894, 0.7593632312668415, 1.0288375165509152]
Iteration 6: loss = 87.35844081633412	 p = [1.2914443595190348, 0.32907945810281397, 0.6987513416838063, 1.0787911330434699]
Iteration 7: loss = 57.40533284143941	 p = [1.34564124569393, 0.35759975645038716, 0.6380129168290168, 1.1312218206324056]
Iteration 8: loss = 34.5188504012647	 p = [1.3975572967272394, 0.38241730813302477, 0.5774353290175614, 1.1844505903007967]
Iteration 9: loss = 18.516160656491632	 p = [1.4467088567009105, 0.40419951213088484, 0.5175124422992524, 1.2369683772363607]
Iteration 10: loss = 8.913439411944946	 p = [1.4925958835742579, 0.4234743468663578, 0.45904728204799605, 1.2873013211579591]
Iteration 11: loss = 6.2198079409230305	 p = [1.5346513883012343, 0.44064322438550374, 0.40370253353326485, 1.3339799124765996]
Iteration 12: loss = 9.60000592865402	 p = [1.5723019685178548, 0.4559940373175592, 0.35460431469034476, 1.3757230382779932]
Iteration 13: loss = 16.944245227913672	 p = [1.6049903179689022, 0.46970265844702414, 0.31674241477933196, 1.411667027857736]
Iteration 14: loss = 24.974741331523088	 p = [1.6323468385766327, 0.4818696161071942, 0.2941625977632468, 1.4415103668569436]
Iteration 15: loss = 30.7168201356844	 p = [1.6542826649691071, 0.4925806499422731, 0.2874938565995263, 1.4653824648112583]
Iteration 16: loss = 33.15306520293364	 p = [1.6709906660556844, 0.5019526855243981, 0.2945873314595351, 1.483597829760735]
Iteration 17: loss = 32.45595618793954	 p = [1.6828752801145392, 0.5101394414042737, 0.31246007639254997, 1.4965327321338862]
Iteration 18: loss = 29.34401748985463	 p = [1.6904749342359964, 0.5173174913566893, 0.33841296733405746, 1.5045908233577587]
Iteration 19: loss = 24.778904278418224	 p = [1.6944005325051876, 0.5236694366332677, 0.37027046954122966, 1.5082016049124598]
Iteration 20: loss = 19.973269504281248	 p = [1.6953060274551361, 0.5293642390801606, 0.40619411869788935, 1.5078731819680837]
Iteration 21: loss = 15.701116802656808	 p = [1.6938377303428007, 0.5345361160799442, 0.444548888480644, 1.5042100806189036]
Iteration 22: loss = 12.373597603762159	 p = [1.690601003451995, 0.5392791245548653, 0.48385800860927575, 1.4978921844497823]
Iteration 23: loss = 9.795102251909917	 p = [1.6861460695018007, 0.5436546972192181, 0.5227563482318401, 1.4896130371271608]
Iteration 24: loss = 8.275628707298896	 p = [1.6809770769550318, 0.5476974157233302, 0.5601448161471041, 1.4801091442269767]
Iteration 25: loss = 7.5127637697703245	 p = [1.6755121461978282, 0.5514180699129654, 0.5952365366744607, 1.4701099846701768]
Iteration 26: loss = 7.493395951399515	 p = [1.6701292722101664, 0.5548075029241698, 0.6274436501139429, 1.4603828734431583]
Iteration 27: loss = 7.886826279882599	 p = [1.6651044045955332, 0.5578565240365194, 0.6563998442404296, 1.451536590126624]
Iteration 28: loss = 8.509684698182955	 p = [1.6606530379621196, 0.5605543584841011, 0.6818969656605293, 1.4440938185893024]
Iteration 29: loss = 9.213703970613697	 p = [1.656939859261659, 0.5628918363156775, 0.7038407716201185, 1.4384824342997355]
Iteration 30: loss = 9.910480410411544	 p = [1.6540835134710414, 0.5648640291687548, 0.7222333920988635, 1.4350259211939906]
Iteration 31: loss = 10.518170190971874	 p = [1.6521565632172575, 0.5664770034758787, 0.7371547805085675, 1.4339031512169864]
Iteration 32: loss = 10.979829189502134	 p = [1.651189814459556, 0.5677383610793791, 0.7487420158032435, 1.4352054599071058]
Iteration 33: loss = 11.266306731794208	 p = [1.6511771507330055, 0.568661899818344, 0.7571753529736607, 1.4389189395318187]
Iteration 34: loss = 11.371522067690776	 p = [1.6520799228127072, 0.5692673386173177, 0.7626677999364249, 1.4449355817582534]
Iteration 35: loss = 11.308016131666449	 p = [1.6538314203351772, 0.5695796440666929, 0.7654568967624139, 1.4530678295189499]
Iteration 36: loss = 11.101342289637092	 p = [1.6563414779466947, 0.5696280531102538, 0.7657980389449538, 1.4630650774904086]
Iteration 37: loss = 10.785667334878761	 p = [1.6595008952052632, 0.5694380261270696, 0.7639585742422292, 1.4746664673501162]
Iteration 38: loss = 10.400850048489156	 p = [1.6631859332757615, 0.5690450343793307, 0.7602149541977345, 1.487537350381157]
Iteration 39: loss = 9.985697609701628	 p = [1.6672631010535433, 0.5684851770452194, 0.7548477378394846, 1.501328151189803]
Iteration 40: loss = 9.575426024873197	 p = [1.6715935081245132, 0.5677939061854808, 0.7481381220236061, 1.5156881705407341]
Iteration 41: loss = 9.198258662221141	 p = [1.676036946309395, 0.5670048863601409, 0.7403647383045415, 1.5302774595940054]
Iteration 42: loss = 8.876612040621552	 p = [1.680455470220761, 0.5661490945468989, 0.7318013285836469, 1.5447762991241916]
Iteration 43: loss = 8.623678918011676	 p = [1.6847169396392516, 0.5652540480770285, 0.7227130105239603, 1.558893365616428]
Iteration 44: loss = 8.4450030266131	 p = [1.6886980177892443, 0.5643433271583874, 0.7133529824118248, 1.5723714813836451]
Iteration 45: loss = 8.338700318867545	 p = [1.6922868528891166, 0.5634363153715554, 0.7039589163880601, 1.5849917340920863]
Iteration 46: loss = 8.296822232240142	 p = [1.6953852358025596, 0.5625481788710114, 0.6947495447445309, 1.5965757195002799]
Iteration 47: loss = 8.306397885452213	 p = [1.6979103255582053, 0.5616900716491413, 0.6859215218590372, 1.6069861039832216]
Iteration 48: loss = 8.350067696271877	 p = [1.6997960131238363, 0.5608694950543596, 0.6776463161303506, 1.6161259437668927]
Iteration 49: loss = 8.40698546425743	 p = [1.700994046018675, 0.5600907873596624, 0.6700670964889802, 1.623937019328934]
Iteration 50: loss = 8.45806715036175	 p = [1.7014750177119897, 0.5593557021772836, 0.6632948850448622, 1.63039732649167]
Iteration 50: loss = 6.2198079409230305	 p = [1.5346513883012343, 0.44064322438550374, 0.40370253353326485, 1.3339799124765996]
 45.143554 seconds (54.61 M allocations: 3.621 GiB, 1.63% gc time, 62.15% compilation time)

Optimization completed!
Initial parameters: [1.0, 0.1, 1.0, 1.0]
Optimized parameters: [1.5346513883012343, 0.44064322438550374, 0.40370253353326485, 1.3339799124765996]
Initial loss: 448.67795887835655
Final loss: 6.232162766058681</code></pre><h3 id="Optimization-Results-Analysis"><a class="docs-heading-anchor" href="#Optimization-Results-Analysis">Optimization Results Analysis</a><a id="Optimization-Results-Analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Optimization-Results-Analysis" title="Permalink"></a></h3><p>Let&#39;s visualize how the optimization improved the system behavior:</p><pre><code class="language-julia hljs">function plot_optimization_comparison(p_initial, p_current)
    fig = Figure(; size=(1200, 800))
    selected_buses = [3, 4, 25, DROOP_BUS_IDX]
    ts = range(0, 10, length=1000)

    # Simulate with optimized parameters
    allp_opt = @lift let
        _p = copy(pflat(s0_droop))
        _p[tp_idx] .= $p_current
        _p
    end
    sol_opt = @lift solve(prob_droop, Rodas5P(); p=$allp_opt)


    for (i, bus) in enumerate(selected_buses)
        row, col = divrem(i-1, 2) .+ (1, 1)
        ax = Axis(fig[row, col];
                  title=&quot;Voltage Magnitude at Bus $bus&quot; * (bus==DROOP_BUS_IDX ? &quot; (droop bus)&quot; : &quot;&quot;),
                  xlabel=&quot;Time [s]&quot;,
                  ylabel=&quot;Voltage [pu]&quot;)

        # Reference (original system)
        lines!(ax, ts, sol(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Reference&quot;, linestyle=:solid, color=:blue, linewidth=2)

        # Initial droop parameters
        lines!(ax, ts, sol_droop(ts; idxs=VIndex(bus, :busbar₊u_mag)).u;
               label=&quot;Initial Droop&quot;, linestyle=:dash, color=:red, linewidth=2)

        # Optimized droop parameters
        dat = @lift $(sol_opt)(ts; idxs=VIndex(bus, :busbar₊u_mag)).u
        lines!(ax, ts, dat; label=&quot;Optimized Droop&quot;, color=:green, linewidth=2)

        ylims!(ax, 0.85, 1.15)
        i == 1 &amp;&amp; axislegend(ax; position=:rb)
    end

    fig
end

pobs = Observable(p0)
comparison_fig = plot_optimization_comparison(p0, pobs)
record(comparison_fig, &quot;parameter_evolution.mp4&quot;, optimization_states; framerate=10) do s
    pobs[] = s.u
end</code></pre><p><video src="../parameter_evolution.mp4" controls="true" title="timeseries evolution animation"><a href="../parameter_evolution.mp4">timeseries evolution animation</a></video></p><h3 id="Parameter-Evolution-During-Optimization"><a class="docs-heading-anchor" href="#Parameter-Evolution-During-Optimization">Parameter Evolution During Optimization</a><a id="Parameter-Evolution-During-Optimization-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-Evolution-During-Optimization" title="Permalink"></a></h3><p>Let&#39;s see how each parameter changed during the optimization process:</p><pre><code class="language-julia hljs">let fig = Figure(; size=(1000, 800))
    param_names = [&quot;Kp&quot;, &quot;Kq&quot;, &quot;τ_p&quot;, &quot;τ_q&quot;]
    for (i, param_name) in enumerate(param_names)
        row = (i-1) ÷ 2 + 1
        col = (i-1) % 2 + 1
        ax = Axis(fig[row, col];
                  title=&quot;Parameter Evolution: $param_name&quot;,
                  xlabel=&quot;Iteration&quot;,
                  ylabel=&quot;Parameter Value&quot;)

        # Extract parameter values over iterations
        param_values = [state.u[i] for state in optimization_states[1:end-1]]
        iterations = [state.iter for state in optimization_states[1:end-1]]

        scatterlines!(ax, iterations, param_values; linewidth=3, markersize=6, color=:blue)

        # Mark initial and final values
        hlines!(ax, [p0[i]]; linestyle=:dash, color=:gray, alpha=0.7)
        text!(ax, 1, p0[i]; text=&quot;Initial: $(round(p0[i], digits=3))&quot;,
              fontsize=10, color=:gray)

        lossax = Axis(fig[row, col],
            yticklabelcolor=:black,
            yaxisposition = :right,
            ylabel=&quot;loss&quot;, yscale=log10,
            xgridvisible=false, ygridvisible=false
        )
        scatterlines!(
            lossax,
            iterations,
            [loss(s.u) for s in optimization_states[1:end-1]],
            color=:black, linewidth=1, markersize=3,
        )
    end
    fig
end</code></pre><img src="494f6a67.png" alt="Example block output"/><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ieee39_part3/">« IEEE39 Part III: Simulation</a><a class="docs-footer-nextpage" href="../linear_analysis/">Linear Analysis of 4-Bus EMT System »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 27 April 2026 13:15">Monday 27 April 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
