<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Component Library · PowerDynamics.jl</title><meta name="title" content="Component Library · PowerDynamics.jl"/><meta property="og:title" content="Component Library · PowerDynamics.jl"/><meta property="twitter:title" content="Component Library · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/Library/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li class="is-active"><a class="tocitem" href>Component Library</a><ul class="internal"><li><a class="tocitem" href="#Building-Blocks"><span>Building Blocks</span></a></li><li><a class="tocitem" href="#Slack-Models"><span>Slack Models</span></a></li><li><a class="tocitem" href="#Machine-Models"><span>Machine Models</span></a></li><li><a class="tocitem" href="#Control-Systems"><span>Control Systems</span></a></li><li><a class="tocitem" href="#Load-Models"><span>Load Models</span></a></li><li><a class="tocitem" href="#Line-Models"><span>Line Models</span></a></li><li><a class="tocitem" href="#Shunt-Models"><span>Shunt Models</span></a></li><li><a class="tocitem" href="#Renewable-Energy-Models"><span>Renewable Energy Models</span></a></li><li><a class="tocitem" href="#Fault-Models"><span>Fault Models</span></a></li></ul></li><li><a class="tocitem" href="../vs_and_cs_models/">On Voltage and Current Sources</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../generated/getting_started/">Getting Started</a></li><li><a class="tocitem" href="../generated/typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../generated/custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../generated/custom_line/">Custom Transmission Line</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../generated/ieee9bus/">IEEE 9-Bus Example</a></li><li><a class="tocitem" href="../generated/ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../generated/ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../generated/ieee39_part3/">IEEE39 Part III: Simulation</a></li><li><a class="tocitem" href="../generated/ieee39_part4/">IEEE39 Part IV: Parameter Tuning</a></li><li><a class="tocitem" href="../generated/linear_analysis/">Linear Analysis of 4-Bus EMT System</a></li><li><a class="tocitem" href="../generated/emt_toymodel/">EMT Toymodel</a></li><li><a class="tocitem" href="../generated/zero_imp_breaker/">Zero-Impedance Circuit Breaker</a></li></ul></li><li><a class="tocitem" href="../API/">API</a></li><li><a class="tocitem" href="../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Component Library</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Component Library</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/src/Library.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Component-Library"><a class="docs-heading-anchor" href="#Component-Library">Component Library</a><a id="Component-Library-1"></a><a class="docs-heading-anchor-permalink" href="#Component-Library" title="Permalink"></a></h1><p>This page documents all the pre-built components available in the PowerDynamics.jl library.</p><div class="admonition is-warning" id="PowerDynamics.Library-Under-Active-Development-c4ba7ef4131baa47"><header class="admonition-header">PowerDynamics.Library Under Active Development<a class="admonition-anchor" href="#PowerDynamics.Library-Under-Active-Development-c4ba7ef4131baa47" title="Permalink"></a></header><div class="admonition-body"><p><strong>The PowerDynamics.Library component library is currently excluded from semantic versioning and is under heavy development.</strong></p><p>While PowerDynamics itself follows semantic versioning, the Library submodule&#39;s API is highly unstable and variable names, function signatures, and model interfaces may change frequently without notice. If you are using specific models from PowerDynamics.Library in their current state, we strongly recommend copying them to your own source code to avoid breaking changes in future updates.</p></div></div><h2 id="Building-Blocks"><a class="docs-heading-anchor" href="#Building-Blocks">Building Blocks</a><a id="Building-Blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Building-Blocks" title="Permalink"></a></h2><p>The following building blocks can be used to construct custom control systems and machine models.</p><h3 id="Basic-Blocks"><a class="docs-heading-anchor" href="#Basic-Blocks">Basic Blocks</a><a id="Basic-Blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Basic-Blocks" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SimpleLag"><a class="docstring-binding" href="#PowerDynamics.Library.SimpleLag"><code>PowerDynamics.Library.SimpleLag</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>SimpleLag block</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │    K    │ out
╶───┤╶───────╴├────╴
    │ 1 + s T │
    ╰─────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>/<code>default</code>: initial guess/default for the internal state (equals output in steady state)</li><li><code>allowzeroT</code>: if true, the lag is bypassed when T=0 (this does not reduce the model order)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L65">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L49-L64">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SimpleLead"><a class="docstring-binding" href="#PowerDynamics.Library.SimpleLead"><code>PowerDynamics.Library.SimpleLead</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>SimpleLead block</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │ 1 + s T │ out
╶───┤╶───────╴├────╴
    │    K    │
    ╰─────────╯</code></pre><p>This block directly uses <code>Dt(in)</code>, therefore it does not add additional states but may not be used in all scenarios!</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L105">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L89-L104">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.LeadLag"><a class="docstring-binding" href="#PowerDynamics.Library.LeadLag"><code>PowerDynamics.Library.LeadLag</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>LeadLag block</p><pre><code class="language-asciiart hljs">    ╭──────────╮
 in │  1 + sT1 │ out
╶───┤K╶───────╴├────╴
    │  1 + sT2 │
    ╰──────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals input in steady state)</li><li><code>allowzeroT</code>: if true, the lead-lag is bypassed when T1=0 and T2=0 (this does not reduce the model order)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L690">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L673-L689">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.Derivative"><a class="docstring-binding" href="#PowerDynamics.Library.Derivative"><code>PowerDynamics.Library.Derivative</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Derivative approximation block. Modeled after Modelica.Blocks.Continuous.Derivative</p><pre><code class="language-asciiart hljs">    ╭─────────╮
 in │   s K   │ out
╶───┤╶───────╴├────╴
    │ 1 + s T │
    ╰─────────╯</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals input in steady state)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L656">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L640-L655">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SimpleGain"><a class="docstring-binding" href="#PowerDynamics.Library.SimpleGain"><code>PowerDynamics.Library.SimpleGain</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>Simple gain block</p><pre><code class="language-asciiart hljs"> in ╭───╮ out
╶───┤ K ├────╴
    ╰───╯</code></pre><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L627">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L616-L626">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SimpleLagLim"><a class="docstring-binding" href="#PowerDynamics.Library.SimpleLagLim"><code>PowerDynamics.Library.SimpleLagLim</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>SimpleLagLim block</p><pre><code class="language-asciiart hljs">              __ outMax
             /
      ╭─────────╮
   in │    K    │ out
  ╶───┤╶───────╴├────╴
      │ 1 + s T │
      ╰─────────╯
outMin __/</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals output in steady state)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L426">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L407-L425">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.LimIntegrator"><a class="docstring-binding" href="#PowerDynamics.Library.LimIntegrator"><code>PowerDynamics.Library.LimIntegrator</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>LimIntegrator block</p><pre><code class="language-asciiart hljs">              __ outMax
             /
        ╭─────╮
     in │  K  │ out
    ╶───┤╶───╴├────╴
        │ s T │
        ╰─────╯
outMin __/</code></pre><p>Additional structural parameters:</p><ul><li><code>guess=0</code>: initial guess for the internal state (equals output in steady state)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L447">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L428-L446">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.DeadZone"><a class="docstring-binding" href="#PowerDynamics.Library.DeadZone"><code>PowerDynamics.Library.DeadZone</code></a> — <span class="docstring-category">Constant</span></summary><section><div><p>DeadZone block, modeled after Modelica.Blocks.Nonlinear.DeadZone</p><pre><code class="language-asciiart hljs">        │    ╱
   uMin │   ╱
─────┼╼━┿━╾┼─────
    ╱   │ uMax
   ╱    │</code></pre><p>A dead zone nonlinearity that outputs zero when the input is within the specified band [uMin, uMax].</p><ul><li>If <code>in &lt; uMin</code>: <code>out = in - uMin</code> (negative linear)</li><li>If <code>uMin ≤ in ≤ uMax</code>: <code>out = 0</code> (dead zone)</li><li>If <code>in &gt; uMax</code>: <code>out = in - uMax</code> (positive linear)</li></ul><p>Structural parameters:</p><ul><li><code>uMax</code>: Upper dead zone limit</li><li><code>uMin=-uMax</code>: Lower dead zone limit (defaults to -uMax for symmetric dead zone)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L738">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L716-L737">source</a></section></details></article><h3 id="Utility-Functions"><a class="docs-heading-anchor" href="#Utility-Functions">Utility Functions</a><a id="Utility-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Utility-Functions" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ss_to_mtkmodel"><a class="docstring-binding" href="#PowerDynamics.Library.ss_to_mtkmodel"><code>PowerDynamics.Library.ss_to_mtkmodel</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">ss_to_mtkmodel(A, B, C, D; name=nothing, guesses=zeros(size(A,1)))</code></pre><p>Convert a state-space representation to a ModelingToolkit model.</p><p>Matrices can be either of real numbers or symbolic parameters/terms.</p><p>Returns A <code>System</code> object with variables <code>in</code> (input), <code>out</code> (output), and <code>x₁, x₂, ...</code> (states).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L758-L766">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.siso_tf_to_ss"><a class="docstring-binding" href="#PowerDynamics.Library.siso_tf_to_ss"><code>PowerDynamics.Library.siso_tf_to_ss</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">siso_tf_to_ss(num, den)</code></pre><p>Convert a SISO transfer function to state-space representation.</p><p>Takes polynomial coefficients for numerator and denominator and returns state-space matrices (A, B, C, D). The transfer function is represented as:</p><pre><code class="nohighlight hljs">       num[1]sⁿ + num[2]sⁿ⁻¹ + ... + num[end]
G(s) = ─────────────────────────────────────
       den[1]sᵐ + den[2]sᵐ⁻¹ + ... + den[end]</code></pre><p><strong>Arguments</strong></p><ul><li><code>num</code>: Vector of numerator coefficients (highest degree first)</li><li><code>den</code>: Vector of denominator coefficients (highest degree first)</li></ul><p><strong>Returns</strong></p><p>A tuple <code>(A, B, C, D)</code> of state-space matrices in controller canonical form.</p><p><strong>Notes</strong></p><ul><li>Leading zeros in num/den are automatically truncated</li><li>Transfer function must be proper (numerator degree ≤ denominator degree)</li><li>Adapted from SymbolicControlSystems.jl (Copyright (c) 2020 Fredrik Bagge Carlson, MIT License)</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L795-L819">source</a></section></details></article><h3 id="Saturation-Functions"><a class="docs-heading-anchor" href="#Saturation-Functions">Saturation Functions</a><a id="Saturation-Functions-1"></a><a class="docs-heading-anchor-permalink" href="#Saturation-Functions" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.QUAD_SE"><a class="docstring-binding" href="#PowerDynamics.Library.QUAD_SE"><code>PowerDynamics.Library.QUAD_SE</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">QUAD_SE(u, SE1, SE2, E1, E2)</code></pre><p>Quadratic Saturation Function through two points (E1,SE1) and (E2,SE2).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L1-L5">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.EXP_SE"><a class="docstring-binding" href="#PowerDynamics.Library.EXP_SE"><code>PowerDynamics.Library.EXP_SE</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">EXP_SE(u, SE1, SE2, E1, E2)</code></pre><p>Exponential Saturation Function through two points (E1,SE1) and (E2,SE2).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/building_blocks.jl#L27-L31">source</a></section></details></article><h2 id="Slack-Models"><a class="docs-heading-anchor" href="#Slack-Models">Slack Models</a><a id="Slack-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Slack-Models" title="Permalink"></a></h2><h3 id="Algebraic-and-Differential-Slack"><a class="docs-heading-anchor" href="#Algebraic-and-Differential-Slack">Algebraic and Differential Slack</a><a id="Algebraic-and-Differential-Slack-1"></a><a class="docs-heading-anchor-permalink" href="#Algebraic-and-Differential-Slack" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SlackAlgebraic"><a class="docstring-binding" href="#PowerDynamics.Library.SlackAlgebraic"><code>PowerDynamics.Library.SlackAlgebraic</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">SlackAlgebraic</code></pre><p>Algebraic slack bus that enforces constant real and imaginary voltage components.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L124">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L117-L123">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SlackDifferential"><a class="docstring-binding" href="#PowerDynamics.Library.SlackDifferential"><code>PowerDynamics.Library.SlackDifferential</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">SlackDifferential</code></pre><p>Slack bus with differential voltage states, holding voltage constant via zero derivatives.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L145">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L138-L144">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.VariableFrequencySlack"><a class="docstring-binding" href="#PowerDynamics.Library.VariableFrequencySlack"><code>PowerDynamics.Library.VariableFrequencySlack</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">VariableFrequencySlack</code></pre><p>Slack bus with a dynamic voltage angle driven by a configurable (possibly time-varying) frequency.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L166">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Library.jl#L159-L165">source</a></section></details></article><h2 id="Machine-Models"><a class="docs-heading-anchor" href="#Machine-Models">Machine Models</a><a id="Machine-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Machine-Models" title="Permalink"></a></h2><h3 id="Synchronous-Machine-Models"><a class="docs-heading-anchor" href="#Synchronous-Machine-Models">Synchronous Machine Models</a><a id="Synchronous-Machine-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Synchronous-Machine-Models" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GENCLS"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GENCLS"><code>PowerDynamics.Library.PSSE_GENCLS</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GENCLS</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENCLS.mo"><code>Electrical.Machines.PSSE.GENCLS</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENCLS.mo"><code>Tests.Machines.PSSE.GENCLS</code></a>. See <a href="../assets/OpenIPSL_valid/GENCLS.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENCLS.jl#L26">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENCLS.jl#L12-L25">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GENROU"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GENROU"><code>PowerDynamics.Library.PSSE_GENROU</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GENROU</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENROU.mo"><code>Electrical.Machines.PSSE.GENROU</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENROU.mo"><code>Tests.Machines.PSSE.GENROU</code></a>. See <a href="../assets/OpenIPSL_valid/GENROU.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENROUND.jl#L139">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENROUND.jl#L125-L138">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GENROE"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GENROE"><code>PowerDynamics.Library.PSSE_GENROE</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GENROE</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENROE.mo"><code>Electrical.Machines.PSSE.GENROE</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENROE.mo"><code>Tests.Machines.PSSE.GENROE</code></a>. See <a href="../assets/OpenIPSL_valid/GENROE.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENROUND.jl#L155">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENROUND.jl#L141-L154">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GENSAL"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GENSAL"><code>PowerDynamics.Library.PSSE_GENSAL</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GENSAL</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENSAL.mo"><code>Electrical.Machines.PSSE.GENSAL</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENSAL.mo"><code>Tests.Machines.PSSE.GENSAL</code></a>. See <a href="../assets/OpenIPSL_valid/GENSAL.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENSALIENT.jl#L142">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENSALIENT.jl#L128-L141">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GENSAE"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GENSAE"><code>PowerDynamics.Library.PSSE_GENSAE</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GENSAE</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Machines/PSSE/GENSAE.mo"><code>Electrical.Machines.PSSE.GENSAE</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Machines/PSSE/GENSAE.mo"><code>Tests.Machines.PSSE.GENSAE</code></a>. See <a href="../assets/OpenIPSL_valid/GENSAE.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENSALIENT.jl#L158">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/PSSE_GENSALIENT.jl#L144-L157">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.SauerPaiMachine"><a class="docstring-binding" href="#PowerDynamics.Library.SauerPaiMachine"><code>PowerDynamics.Library.SauerPaiMachine</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">SauerPaiMachine</code></pre><p>Machine Model as described in the book of Sauer and Pai.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/SauerPaiMachine.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/SauerPaiMachine.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.Swing"><a class="docstring-binding" href="#PowerDynamics.Library.Swing"><code>PowerDynamics.Library.Swing</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">Swing</code></pre><p>Simplified swing-equation generator with constant voltage magnitude and active power balance.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/Swing.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/Swing.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ClassicalMachine"><a class="docstring-binding" href="#PowerDynamics.Library.ClassicalMachine"><code>PowerDynamics.Library.ClassicalMachine</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">ClassicalMachine</code></pre><p>Classical synchronous machine model with transient reactance and swing dynamics.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/ClassicalMachine.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Machines/ClassicalMachine.jl#L1-L7">source</a></section></details></article><h2 id="Control-Systems"><a class="docs-heading-anchor" href="#Control-Systems">Control Systems</a><a id="Control-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Control-Systems" title="Permalink"></a></h2><h3 id="Exciters-and-AVRs"><a class="docs-heading-anchor" href="#Exciters-and-AVRs">Exciters &amp; AVRs</a><a id="Exciters-and-AVRs-1"></a><a class="docs-heading-anchor-permalink" href="#Exciters-and-AVRs" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_EXST1"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_EXST1"><code>PowerDynamics.Library.PSSE_EXST1</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_EXST1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/EXST1.mo"><code>Electrical.Controls.PSSE.ES.EXST1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/EXST1.mo"><code>Tests.Controls.PSSE.ES.EXST1</code></a>. See <a href="../assets/OpenIPSL_valid/EXST1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_EXST1.jl#L24">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_EXST1.jl#L10-L23">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_ESST4B"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_ESST4B"><code>PowerDynamics.Library.PSSE_ESST4B</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_ESST4B</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/ESST4B.mo"><code>Electrical.Controls.PSSE.ES.ESST4B</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/ESST4B.mo"><code>Tests.Controls.PSSE.ES.ESST4B</code></a>. See <a href="../assets/OpenIPSL_valid/ESST4B.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><div class="admonition is-warning" id="Slight-deviations-from-OpenIPSL-behavior-de4c087dccbc7edd"><header class="admonition-header">Slight deviations from OpenIPSL behavior<a class="admonition-anchor" href="#Slight-deviations-from-OpenIPSL-behavior-de4c087dccbc7edd" title="Permalink"></a></header><div class="admonition-body"><p>There are still some slight deviations, likely due to differences in the initialization/steady state (see the current integrator state in the validation plot).</p></div></div><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_ESST4B.jl#L90">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_ESST4B.jl#L72-L89">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_ESST1A"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_ESST1A"><code>PowerDynamics.Library.PSSE_ESST1A</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_ESST1A</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/ESST1A.mo"><code>Electrical.Controls.PSSE.ES.ESST1A</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/ESST1A.mo"><code>Tests.Controls.PSSE.ES.ESST1A</code></a>. See <a href="../assets/OpenIPSL_valid/ESST1A.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_ESST1A.jl#L24">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_ESST1A.jl#L10-L23">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_SCRX"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_SCRX"><code>PowerDynamics.Library.PSSE_SCRX</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_SCRX</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/SCRX.mo"><code>Electrical.Controls.PSSE.ES.SCRX</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/SCRX.mo"><code>Tests.Controls.PSSE.ES.SCRX</code></a>. See <a href="../assets/OpenIPSL_valid/SCRX.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_SCRX.jl#L24">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_SCRX.jl#L10-L23">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_IEEET1"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_IEEET1"><code>PowerDynamics.Library.PSSE_IEEET1</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_IEEET1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/ES/IEEET1.mo"><code>Electrical.Controls.PSSE.ES.IEEET1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/ES/IEEET1.mo"><code>Tests.Controls.PSSE.ES.IEEET1</code></a>. See <a href="../assets/OpenIPSL_valid/IEEET1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_IEEET1.jl#L45">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/EX/PSSE_IEEET1.jl#L31-L44">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.AVRFixed"><a class="docstring-binding" href="#PowerDynamics.Library.AVRFixed"><code>PowerDynamics.Library.AVRFixed</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">AVRFixed</code></pre><p>Trivial AVR that holds the field voltage at a fixed parameter value.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/AVRs.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/AVRs.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.AVRTypeI"><a class="docstring-binding" href="#PowerDynamics.Library.AVRTypeI"><code>PowerDynamics.Library.AVRTypeI</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">AVRTypeI</code></pre><p>IEEE Type I excitation system with amplifier, stabilizer feedback, field circuit, and ceiling function.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/AVRs.jl#L27">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/AVRs.jl#L20-L26">source</a></section></details></article><h3 id="Governors-and-Turbines"><a class="docs-heading-anchor" href="#Governors-and-Turbines">Governors and Turbines</a><a id="Governors-and-Turbines-1"></a><a class="docs-heading-anchor-permalink" href="#Governors-and-Turbines" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_IEEEG1"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_IEEEG1"><code>PowerDynamics.Library.PSSE_IEEEG1</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_IEEEG1</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/IEEEG1.mo"><code>Electrical.Controls.PSSE.TG.IEEEG1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/IEEEG1.mo"><code>Tests.Controls.PSSE.TG.IEEEG1</code></a>. See <a href="../assets/OpenIPSL_valid/IEEEG1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><div class="admonition is-warning" id="Slight-deviations-from-OpenIPSL-behavior-39aeb1141e630c8d"><header class="admonition-header">Slight deviations from OpenIPSL behavior<a class="admonition-anchor" href="#Slight-deviations-from-OpenIPSL-behavior-39aeb1141e630c8d" title="Permalink"></a></header><div class="admonition-body"><p>There are still some slight deviations, likely due to differences in the initialization/steady state (see <code>P_MECH</code> output of the validation plot).</p></div></div><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_IEEEG1.jl#L28">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_IEEEG1.jl#L10-L27">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_HYGOV"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_HYGOV"><code>PowerDynamics.Library.PSSE_HYGOV</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_HYGOV</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/HYGOV.mo"><code>Electrical.Controls.PSSE.TG.HYGOV</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/HYGOV.mo"><code>Tests.Controls.PSSE.TG.HYGOV</code></a>. See <a href="../assets/OpenIPSL_valid/HYGOV.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_HYGOV.jl#L24">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_HYGOV.jl#L10-L23">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.GovFixed"><a class="docstring-binding" href="#PowerDynamics.Library.GovFixed"><code>PowerDynamics.Library.GovFixed</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">GovFixed</code></pre><p>Trivial governor that holds the mechanical torque at a fixed parameter value.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.TurbineGovTypeI"><a class="docstring-binding" href="#PowerDynamics.Library.TurbineGovTypeI"><code>PowerDynamics.Library.TurbineGovTypeI</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">TurbineGovTypeI</code></pre><p>Type-I turbine governor with droop, servo, and transient gain reduction stages (Milano p. 359).</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L30">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L23-L29">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.TGOV1"><a class="docstring-binding" href="#PowerDynamics.Library.TGOV1"><code>PowerDynamics.Library.TGOV1</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">TGOV1</code></pre><p>TGOV1 steam turbine governor with droop, valve limiter, and reheater.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L91">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/Govs.jl#L84-L90">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL"><code>PowerDynamics.Library.PSSE_GGOV1_EXPERIMENTAL</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_GGOV1_EXPERIMENTAL</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/TG/GGOV1.mo"><code>Electrical.Controls.PSSE.TG.GGOV1</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><div class="admonition is-warning" id="Warning-5974fc92b2bb9448"><header class="admonition-header">Warning<a class="admonition-anchor" href="#Warning-5974fc92b2bb9448" title="Permalink"></a></header><div class="admonition-body"><p>This model does not support delay! It is validaded against a modified version of the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/TG/GGOV1.mo"><code>Tests.Controls.PSSE.TG.GGOV1</code></a> without delay (see reference data generation script in <code>/test/OpenIPSL/GGOV1</code> for modified version). Also, the OpenIPSL testcase does not start in a steady state, so we have some deviation in the validation still.     See <a href="../assets/OpenIPSL_valid/GGOV1.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p></div></div><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_GGOV1.jl#L254">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/GOV/PSSE_GGOV1.jl#L240-L253">source</a></section></details></article><h3 id="Power-System-Stabilizers-(PSS)"><a class="docs-heading-anchor" href="#Power-System-Stabilizers-(PSS)">Power System Stabilizers (PSS)</a><a id="Power-System-Stabilizers-(PSS)-1"></a><a class="docs-heading-anchor-permalink" href="#Power-System-Stabilizers-(PSS)" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_IEEEST"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_IEEEST"><code>PowerDynamics.Library.PSSE_IEEEST</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_IEEEST</code></pre><p>This model is a port of the OpenIPSL <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Electrical/Controls/PSSE/PSS/IEEEST.mo"><code>Electrical.Controls.PSSE.PSS.IEEEST</code></a> model, maintaining the same mathematical formulation while adapting to PowerDynamics/ModelingToolkit conventions.</p><p><strong>Validation</strong></p><p>Validated against the OpenIPSL SMIB testcase <a href="https://github.com/OpenIPSL/OpenIPSL/blob/fe8aa5c/OpenIPSL/Tests/Controls/PSSE/PSS/IEEEST.mo"><code>Tests.Controls.PSSE.PSS.IEEEST</code></a>. See <a href="../assets/OpenIPSL_valid/IEEEST.png">validation plot</a> generated by automatic validation script in <code>/test/OpenIPSL_test</code>.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/PSS/PSSE_IEEEST.jl#L24">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Controls/PSS/PSSE_IEEEST.jl#L10-L23">source</a></section></details></article><h2 id="Load-Models"><a class="docs-heading-anchor" href="#Load-Models">Load Models</a><a id="Load-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Load-Models" title="Permalink"></a></h2><h3 id="Static-Load-Models"><a class="docs-heading-anchor" href="#Static-Load-Models">Static Load Models</a><a id="Static-Load-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Static-Load-Models" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PQLoad"><a class="docstring-binding" href="#PowerDynamics.Library.PQLoad"><code>PowerDynamics.Library.PQLoad</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PQLoad</code></pre><p>Constant-power load that draws fixed active and reactive power regardless of voltage.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.VoltageDependentLoad"><a class="docstring-binding" href="#PowerDynamics.Library.VoltageDependentLoad"><code>PowerDynamics.Library.VoltageDependentLoad</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">VoltageDependentLoad</code></pre><p>Load whose active and reactive power scale as a polynomial function of voltage magnitude.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L36">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L29-L35">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ConstantYLoad"><a class="docstring-binding" href="#PowerDynamics.Library.ConstantYLoad"><code>PowerDynamics.Library.ConstantYLoad</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">ConstantYLoad</code></pre><p>Constant-admittance (shunt Y) load drawing current proportional to the bus voltage.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L76">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L69-L75">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ZIPLoad"><a class="docstring-binding" href="#PowerDynamics.Library.ZIPLoad"><code>PowerDynamics.Library.ZIPLoad</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">ZIPLoad</code></pre><p>ZIP load combining constant-impedance, constant-current, and constant-power fractions.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L122">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L115-L121">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ConstantCurrentLoad"><a class="docstring-binding" href="#PowerDynamics.Library.ConstantCurrentLoad"><code>PowerDynamics.Library.ConstantCurrentLoad</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">ConstantCurrentLoad</code></pre><p>Constant-current load drawing a fixed current magnitude at a configurable phase offset relative to the bus voltage.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L159">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/StaticLoads.jl#L152-L158">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PSSE_Load"><a class="docstring-binding" href="#PowerDynamics.Library.PSSE_Load"><code>PowerDynamics.Library.PSSE_Load</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PSSE_Load</code></pre><p>PSS/E load model combining ZIP (constant-impedance/current/power) characteristics with voltage-dependent scaling.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/PSSE_Load.jl#L20">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Loads/PSSE_Load.jl#L13-L19">source</a></section></details></article><h2 id="Line-Models"><a class="docs-heading-anchor" href="#Line-Models">Line Models</a><a id="Line-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Line-Models" title="Permalink"></a></h2><h3 id="Transmission-Line-Models"><a class="docs-heading-anchor" href="#Transmission-Line-Models">Transmission Line Models</a><a id="Transmission-Line-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-Line-Models" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PiLine"><a class="docstring-binding" href="#PowerDynamics.Library.PiLine"><code>PowerDynamics.Library.PiLine</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PiLine</code></pre><p>Pi-section transmission branch with series impedance, shunt admittances, and optional transformer ratios.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/PiLine.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/PiLine.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.PiLine_fault"><a class="docstring-binding" href="#PowerDynamics.Library.PiLine_fault"><code>PowerDynamics.Library.PiLine_fault</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">PiLine_fault</code></pre><p>Pi-section branch with a configurable mid-point fault (short-circuit or impedance-to-ground).</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/PiLine_fault.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/PiLine_fault.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.Breaker"><a class="docstring-binding" href="#PowerDynamics.Library.Breaker"><code>PowerDynamics.Library.Breaker</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">Breaker</code></pre><p>Ideal circuit breaker: enforces equal terminal voltages when closed, zero current when open.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/Breaker.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/Breaker.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.DynamicSeriesRLBranch"><a class="docstring-binding" href="#PowerDynamics.Library.DynamicSeriesRLBranch"><code>PowerDynamics.Library.DynamicSeriesRLBranch</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">DynamicSeriesRLBranch(; R, L, ω0, r_src=1, r_dst=1)</code></pre><p>Dynamic transmission line modeled as a series R-L circuit with optional transformer ratios.</p><p>This model represents a series resistance and inductance connecting two buses. The line current is a differential state, suitable for:</p><ul><li>Transmission lines with significant inductive reactance</li><li>Transformer models with leakage impedance</li><li>Dynamic analysis requiring explicit current dynamics</li></ul><p><strong>Parameters</strong></p><ul><li><code>R</code>: Line resistance [pu]</li><li><code>L</code>: Line reactance [pu] at frequency ω0. Related to physical inductance by L = ω0 * L_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li><li><code>r_src</code>: Transformer voltage ratio at source. Default: 1.</li><li><code>r_dst</code>: Transformer voltage ratio at destination. Default: 1.</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/DynamicSeriesRLBranch.jl#L21">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Branches/DynamicSeriesRLBranch.jl#L1-L20">source</a></section></details></article><h2 id="Shunt-Models"><a class="docs-heading-anchor" href="#Shunt-Models">Shunt Models</a><a id="Shunt-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Shunt-Models" title="Permalink"></a></h2><h3 id="Static-and-Dynamic-Shunts"><a class="docs-heading-anchor" href="#Static-and-Dynamic-Shunts">Static and Dynamic Shunts</a><a id="Static-and-Dynamic-Shunts-1"></a><a class="docs-heading-anchor-permalink" href="#Static-and-Dynamic-Shunts" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.StaticShunt"><a class="docstring-binding" href="#PowerDynamics.Library.StaticShunt"><code>PowerDynamics.Library.StaticShunt</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">StaticShunt(; G, B)</code></pre><p>Static (algebraic) shunt element with constant admittance Y = G + jB.</p><p>This model represents a linear shunt connected to a bus, drawing current proportional to the bus voltage: I = Y * V. It has no dynamic states and is evaluated algebraically.</p><p><strong>Parameters</strong></p><ul><li><code>G</code>: Shunt conductance [pu]. Positive values represent resistive losses (real power consumption).</li><li><code>B</code>: Shunt susceptance [pu]. Positive values represent capacitive behavior (leading current),      negative values represent inductive behavior (lagging current).</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L16">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L1-L15">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.DynamicCShunt"><a class="docstring-binding" href="#PowerDynamics.Library.DynamicCShunt"><code>PowerDynamics.Library.DynamicCShunt</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">DynamicCShunt(; C, ω0=2π*50)</code></pre><p>Dynamic shunt element modeled as a pure capacitor.</p><p>The capacitor voltage is a differential state, suitable for DAE index reduction at current-source buses and modelling shunt capacitor banks without resistive losses.</p><p><strong>Parameters</strong></p><ul><li><code>C</code>: Shunt susceptance [pu] at frequency ω0. Related to physical capacitance by C = ω0 * C_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L48">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L34-L47">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.DynamicParallelRCShunt"><a class="docstring-binding" href="#PowerDynamics.Library.DynamicParallelRCShunt"><code>PowerDynamics.Library.DynamicParallelRCShunt</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">DynamicParallelRCShunt(; R, C, ω0=2π*50)</code></pre><p>Dynamic shunt element modeled as a parallel R ∥ C circuit.</p><p>This model represents a parallel combination of resistance and capacitance connected to a bus. The capacitor voltage is a differential state, suitable for:</p><ul><li>Shunt capacitor banks with resistive losses</li><li>Dynamic susceptance for DAE index reduction at current-source buses</li><li>Fast transient behavior of reactive compensation</li></ul><p><strong>Parameters</strong></p><ul><li><code>R</code>: Shunt resistance [pu]</li><li><code>C</code>: Shunt susceptance [pu] at frequency ω0. Related to physical capacitance by C = ω0 * C_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L93">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Shunts/shunts.jl#L75-L92">source</a></section></details></article><h2 id="Renewable-Energy-Models"><a class="docs-heading-anchor" href="#Renewable-Energy-Models">Renewable Energy Models</a><a id="Renewable-Energy-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Renewable-Energy-Models" title="Permalink"></a></h2><h3 id="Inverter-Models"><a class="docs-heading-anchor" href="#Inverter-Models">Inverter Models</a><a id="Inverter-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Inverter-Models" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.IdealDroopInverter"><a class="docstring-binding" href="#PowerDynamics.Library.IdealDroopInverter"><code>PowerDynamics.Library.IdealDroopInverter</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">IdealDroopInverter</code></pre><p>Simplified droop-controlled inverter with first-order power filtering and ideal voltage source output.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/IdealDroopInverter.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/IdealDroopInverter.jl#L1-L7">source</a></section></details></article><h3 id="Composable-Inverter-Modeling"><a class="docs-heading-anchor" href="#Composable-Inverter-Modeling">Composable Inverter Modeling</a><a id="Composable-Inverter-Modeling-1"></a><a class="docs-heading-anchor-permalink" href="#Composable-Inverter-Modeling" title="Permalink"></a></h3><p>The <code>ComposableInverter</code> module within library provides common inverter models using cascaded controls over L, LC or LCL filters in a &quot;component based&quot; way.</p><h4 id="Toplevel-Models"><a class="docs-heading-anchor" href="#Toplevel-Models">Toplevel Models</a><a id="Toplevel-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Toplevel-Models" title="Permalink"></a></h4><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.DroopInverter"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.DroopInverter"><code>PowerDynamics.Library.ComposableInverter.DroopInverter</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">DroopInverter(; name=:droop_inv, filter_type, defaults...)</code></pre><p>Grid-forming inverter with droop control for frequency and voltage regulation.</p><p>Wraps VoltageSource with DroopOuter controller implementing P-f and Q-V droop characteristics. Suitable for:</p><ul><li>Grid-forming inverters in microgrids</li><li>Virtual synchronous machine (VSM) implementations</li><li>Parallel inverter operation with power sharing</li></ul><p><strong>Parameters</strong></p><ul><li><code>filter_type</code>: <code>:LC</code> or <code>:LCL</code> filter topology (passed to VoltageSource)</li><li>Droop controller parameters: <code>Kp</code> (P-f droop), <code>Kq</code> (Q-V droop), <code>τ_p</code>, <code>τ_q</code> (power filter time constants)</li><li>Filter parameters inherited from VoltageSource: <code>Lf</code>, <code>C</code>, <code>Lg</code>, <code>ω0</code></li><li><code>defaults...</code>: Additional parameter/variable defaults (e.g., <code>Kp=0.5, τ_p=0.2</code>)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L609">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L590-L608">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.SimpleGFL"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.SimpleGFL"><code>PowerDynamics.Library.ComposableInverter.SimpleGFL</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">SimpleGFL(; name, iset_input=false, defaults...)</code></pre><p>Simplified grid-following inverter with L-filter, current control, and PLL.</p><p>Implements single-loop current control (CC1) with PLL synchronization and simple L-filter. Suitable for:</p><ul><li>Basic grid-following inverter models</li><li>Simplified renewable energy source representation</li><li>Studies where detailed filter dynamics are not critical</li></ul><p><strong>Parameters</strong></p><ul><li><code>iset_input</code>: If true, current setpoint comes from RealInput ports. If false, uses internal iset<em>d/iset</em>q parameters.</li><li><code>Lf</code>: Filter reactance [pu]. Related to physical inductance by Lf = ω0 * Lf_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li><li>PLL and CC1 controller gains</li><li><code>defaults...</code>: Additional parameter/variable defaults (e.g., <code>Lf=0.05, PLL_Kp=50</code>)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L720">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L700-L719">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.SimpleGFLDC"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.SimpleGFLDC"><code>PowerDynamics.Library.ComposableInverter.SimpleGFLDC</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">SimpleGFLDC(; name, defaults...)</code></pre><p>Grid-following inverter with DC-link dynamics and active power control.</p><p>Extends SimpleGFL with DC-link capacitor model and PI controller for DC voltage regulation. The DC voltage controller generates active current reference (q-axis). Suitable for:</p><ul><li>Inverters with significant DC-link capacitance</li><li>Renewable sources with DC power input (solar PV, battery storage)</li><li>Studies requiring DC-side transient analysis</li></ul><p><strong>Parameters</strong></p><ul><li><code>Lf</code>: Filter reactance [pu]. Related to physical inductance by Lf = ω0 * Lf_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li><li><code>C_dc</code>: DC-link capacitance [pu]</li><li><code>V_dc</code>: DC voltage reference [pu]</li><li><code>kp_v_dc</code>, <code>ki_v_dc</code>: DC voltage PI controller gains</li><li><code>P_dc</code>: External DC power draw [pu]</li><li>PLL and CC1 controller gains</li><li><code>defaults...</code>: Additional parameter/variable defaults (e.g., <code>Lf=0.03, V_dc=2.0</code>)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L806">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L783-L805">source</a></section></details></article><h4 id="Building-Blocks-2"><a class="docs-heading-anchor" href="#Building-Blocks-2">Building Blocks</a><a class="docs-heading-anchor-permalink" href="#Building-Blocks-2" title="Permalink"></a></h4><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.VoltageSource"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.VoltageSource"><code>PowerDynamics.Library.ComposableInverter.VoltageSource</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">VoltageSource(; name, Vset_input=false, filter_type=:LC, defaults...)</code></pre><p>Grid-forming voltage source inverter with cascaded voltage and current control.</p><p>Implements two-loop control with voltage controller (VC) commanding current references to inner current controller (CC1). Operates in a fixed dq-frame (no PLL). Suitable for:</p><ul><li>Grid-forming inverters establishing voltage and frequency</li><li>Islanded or weak-grid operation</li><li>Droop-controlled systems (via DroopInverter wrapper)</li></ul><p><strong>Parameters</strong></p><ul><li><code>Vset_input</code>: If true, voltage setpoint comes from RealInput ports. If false, uses internal Vset/δset parameters.</li><li><code>filter_type</code>: <code>:LC</code> for LC filter or <code>:LCL</code> for LCL filter.</li><li><code>Lf</code>: Inverter-side filter reactance [pu]. Related to physical inductance by Lf = ω0 * Lf_actual.</li><li><code>C</code>: Filter susceptance [pu]. Related to physical capacitance by C = ω0 * C_actual.</li><li><code>Lg</code>: Grid-side filter reactance [pu]. Related to physical inductance by Lg = ω0 * Lg_actual (LCL only).</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li><li>Various PI controller gains (CC1<em>KP, CC1</em>KI, VC<em>KP, VC</em>KI)</li><li><code>defaults...</code>: Additional parameter/variable defaults (e.g., <code>Lf=0.01, CC1_KP=0.1</code>)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L295">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L272-L294">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.DroopOuter"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.DroopOuter"><code>PowerDynamics.Library.ComposableInverter.DroopOuter</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">DroopOuter</code></pre><p>Power droop outer control loop implementing P-f and Q-V droop for grid-forming inverters.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L526">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L519-L525">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.CurrentSource"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.CurrentSource"><code>PowerDynamics.Library.ComposableInverter.CurrentSource</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">CurrentSource(; name, iset_input=false, defaults...)</code></pre><p>Grid-following current source inverter with triple-loop cascaded control and PLL.</p><p>Implements three-loop control: outer current controller (CC2) → voltage controller (VC) → inner current controller (CC1). Uses PLL for grid synchronization. Suitable for:</p><ul><li>Grid-following inverters injecting controlled current</li><li>Renewable energy sources (solar, wind) in grid-connected mode</li><li>Active/reactive power control applications</li></ul><p><strong>Parameters</strong></p><ul><li><code>iset_input</code>: If true, current setpoint comes from RealInput ports. If false, uses internal iset<em>d/iset</em>q parameters.</li><li><code>Lf</code>: Inverter-side filter reactance [pu]. Related to physical inductance by Lf = ω0 * Lf_actual.</li><li><code>C</code>: Filter susceptance [pu]. Related to physical capacitance by C = ω0 * C_actual.</li><li><code>Lg</code>: Grid-side filter reactance [pu]. Related to physical inductance by Lg = ω0 * Lg_actual.</li><li><code>ω0</code>: Frame angular frequency [rad/s]. Default: 2π*50 rad/s.</li><li>PLL and controller gains (PLL<em>Kp, PLL</em>Ki, CC1<em>*, VC</em><em>, CC2_</em>)</li><li><code>defaults...</code>: Additional parameter/variable defaults (e.g., <code>Lf=0.01, PLL_Kp=100</code>)</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L397">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L375-L396">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.SimplePLL"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.SimplePLL"><code>PowerDynamics.Library.ComposableInverter.SimplePLL</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">SimplePLL(; name, Kp, Ki, defaults...)</code></pre><p>Basic PLL that tracks the grid voltage angle by driving the q-axis voltage to zero. Uses a PI controller on the angle error signal <code>u_q</code>.</p><p><strong>Parameters</strong></p><ul><li><code>Kp</code>: Proportional gain</li><li><code>Ki</code>: Integral gain</li><li><code>defaults...</code>: Additional parameter/variable defaults</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L640">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L627-L639">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.PLL_LPF"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.PLL_LPF"><code>PowerDynamics.Library.ComposableInverter.PLL_LPF</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">PLL_LPF(; name, Kp, Ki, τ_lpf, defaults...)</code></pre><p>PLL with an additional low-pass filter on the frequency output. Uses a PI controller on the angle error, followed by a first-order LPF on the estimated frequency <code>ω</code>.</p><p><strong>Parameters</strong></p><ul><li><code>Kp</code>: Proportional gain</li><li><code>Ki</code>: Integral gain</li><li><code>τ_lpf</code>: Low-pass filter time constant [s]</li><li><code>defaults...</code>: Additional parameter/variable defaults</li></ul><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L678">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L663-L677">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.VC"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.VC"><code>PowerDynamics.Library.ComposableInverter.VC</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">VC</code></pre><p>Voltage controller for the filter capacitor voltage, implementing PI control with optional current feedforward decoupling.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L202">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L195-L201">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.CC1"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.CC1"><code>PowerDynamics.Library.ComposableInverter.CC1</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">CC1</code></pre><p>Inner current controller for the inverter-side inductor current, implementing PI control with optional decoupling feedforward.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L164">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L157-L163">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.CC2"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.CC2"><code>PowerDynamics.Library.ComposableInverter.CC2</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">CC2</code></pre><p>Outer current controller for the grid-side inductor current, implementing PI control with optional voltage feedforward decoupling.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L240">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L233-L239">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.LCLFilter"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.LCLFilter"><code>PowerDynamics.Library.ComposableInverter.LCLFilter</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">LCLFilter</code></pre><p>LCL output filter (inverter-side inductor, capacitor, grid-side inductor) for inverters, modeled in the global dq-frame.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L104">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L97-L103">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.LCFilter"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.LCFilter"><code>PowerDynamics.Library.ComposableInverter.LCFilter</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">LCFilter</code></pre><p>Inductor-capacitor (LC) output filter for inverters, modeled in the global dq-frame.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L54">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L47-L53">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.ComposableInverter.LFilter"><a class="docstring-binding" href="#PowerDynamics.Library.ComposableInverter.LFilter"><code>PowerDynamics.Library.ComposableInverter.LFilter</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">LFilter</code></pre><p>Single-inductor (L) output filter for inverters, modeled in the global dq-frame.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L22">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Renewables/ComposableInverter.jl#L15-L21">source</a></section></details></article><h2 id="Fault-Models"><a class="docs-heading-anchor" href="#Fault-Models">Fault Models</a><a id="Fault-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Fault-Models" title="Permalink"></a></h2><h3 id="Ground-Fault-Models"><a class="docs-heading-anchor" href="#Ground-Fault-Models">Ground Fault Models</a><a id="Ground-Fault-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Ground-Fault-Models" title="Permalink"></a></h3><article><details class="docstring" open="true"><summary id="PowerDynamics.Library.RXGroundFault"><a class="docstring-binding" href="#PowerDynamics.Library.RXGroundFault"><code>PowerDynamics.Library.RXGroundFault</code></a> — <span class="docstring-category">Constant</span></summary><section><div><pre><code class="language-julia hljs">RXGroundFault</code></pre><p>Shunt RX impedance to ground representing a fault, switchable via the <code>enable</code> parameter.</p><p>For a concrete list of variables and parameters please check the model source on <a href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Faults/Faults.jl#L8">GitHub</a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/bb826f2638b1c02a55e033f380d7ec716e51720a/src/Library/Faults/Faults.jl#L1-L7">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../initialization/">« Initialization</a><a class="docs-footer-nextpage" href="../vs_and_cs_models/">On Voltage and Current Sources »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 27 April 2026 04:23">Monday 27 April 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
