<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Per-Unit Systems · PowerDynamics.jl</title><meta name="title" content="Per-Unit Systems · PowerDynamics.jl"/><meta property="og:title" content="Per-Unit Systems · PowerDynamics.jl"/><meta property="twitter:title" content="Per-Unit Systems · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/per_unit/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/per_unit/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/per_unit/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../ModelingConcepts/">Modeling Concepts</a></li><li class="is-active"><a class="tocitem" href>Per-Unit Systems</a><ul class="internal"><li><a class="tocitem" href="#Where-the-bases-live"><span>Where the bases live</span></a></li><li><a class="tocitem" href="#Setting-the-bases"><span>Setting the bases</span></a></li><li><a class="tocitem" href="#vbase-inheritance"><span>Inheritance: who takes <code>Vbase</code> from whom</span></a></li><li><a class="tocitem" href="#Device-local-per-unit-systems:-Sn-and-Vn"><span>Device-local per-unit systems: <code>Sn</code> and <code>Vn</code></span></a></li><li><a class="tocitem" href="#Frequency:-base,-frame,-setpoint,-state"><span>Frequency: base, frame, setpoint, state</span></a></li><li><a class="tocitem" href="#Reading-results-in-SI-units"><span>Reading results in SI units</span></a></li><li><a class="tocitem" href="#Consistency"><span>Consistency</span></a></li></ul></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li><a class="tocitem" href="../advanced_initialization/">Advanced Initialization</a></li><li><a class="tocitem" href="../Library/">Component Library</a></li><li><a class="tocitem" href="../vs_and_cs_models/">On Voltage and Current Sources</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated/getting_started/">Getting Started</a></li><li><a class="tocitem" href="../generated/typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../generated/custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../generated/custom_line/">Custom Transmission Line</a></li><li><a class="tocitem" href="../generated/nested_component_init/">Backward Initialization of Nested Models</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../generated/ieee9bus/">IEEE 9-Bus Example</a></li><li><a class="tocitem" href="../generated/ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../generated/ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../generated/ieee39_part3/">IEEE39 Part III: Simulation</a></li><li><a class="tocitem" href="../generated/ieee39_part4/">IEEE39 Part IV: Parameter Tuning</a></li><li><a class="tocitem" href="../generated/linear_analysis/">Linear Analysis of 4-Bus EMT System</a></li><li><a class="tocitem" href="../generated/emt_toymodel/">EMT Toymodel</a></li><li><a class="tocitem" href="../generated/zero_imp_breaker/">Zero-Impedance Circuit Breaker</a></li></ul></li><li><a class="tocitem" href="../API/">API</a></li><li><a class="tocitem" href="../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li><li><span class="tocitem">Getting Started with Julia</span><ul><li><a class="tocitem" href="../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../julia_pkgbasics/">Environment Management</a></li><li><a class="tocitem" href="../julia_workflow/">How to Structure Research Projects</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Per-Unit Systems</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Per-Unit Systems</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/src/per_unit.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Per-Unit-Systems"><a class="docs-heading-anchor" href="#Per-Unit-Systems">Per-Unit Systems</a><a id="Per-Unit-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Per-Unit-Systems" title="Permalink"></a></h1><p>Everything a PowerDynamics model computes is in per unit: voltages, currents, powers, impedances and time constants. The bases exist for the two moments where that is not enough — entering data that comes in SI units, and reading results back in SI units — and for attaching devices that bring their own per-unit system.</p><p>There are three primitive bases. Everything else is derived from them.</p><table><tr><th style="text-align: left">base</th><th style="text-align: left">unit</th><th style="text-align: left">scope</th><th style="text-align: left"></th></tr><tr><td style="text-align: left"><code>Sbase</code></td><td style="text-align: left">MVA</td><td style="text-align: left">global</td><td style="text-align: left">one power base for the whole network</td></tr><tr><td style="text-align: left"><code>ωbase</code></td><td style="text-align: left">rad/s</td><td style="text-align: left">global</td><td style="text-align: left">the frequency at which reactances were evaluated; converts SI time ↔ pu</td></tr><tr><td style="text-align: left"><code>Vbase</code></td><td style="text-align: left">kV</td><td style="text-align: left"><strong>per bus</strong></td><td style="text-align: left">the voltage level the bus&#39; <code>busbar</code> belongs to</td></tr></table><p>Derived and never set directly: <code>Ibase = Sbase/(√3·Vbase)</code> [kA], <code>Zbase = Vbase²/Sbase</code> [Ω] and <code>Ybase = Sbase/Vbase²</code> [S] — the units fall out of the kV/MVA choice, since MVA/kV = kA and kV²/MVA = Ω. <code>fbase = ωbase/2π</code> [Hz] is derived from <code>ωbase</code> too, but unlike those three it has a convenience setter of its own, because data sheets quote Hz.</p><p><code>Sbase</code> is a <strong>three-phase</strong> power and <code>Vbase</code> a <strong>line-to-line</strong> voltage — the convention every data set and every power flow case you are likely to import uses. The derived bases follow from it: <code>Ibase</code> is the line current, so <code>Sbase = √3·Vbase·Ibase</code>, and <code>Zbase</code> is the per-phase (star-equivalent) impedance that transmission line data is given in, so <code>Zbase = (Vbase/√3)/Ibase</code>. The <code>√3</code> appears only in <code>Ibase</code>; <code>Zbase</code> and <code>Ybase</code> happen to take the same value whether you read the pair as three-phase/line-to-line or as per-phase/line-to-neutral.</p><h2 id="Where-the-bases-live"><a class="docs-heading-anchor" href="#Where-the-bases-live">Where the bases live</a><a id="Where-the-bases-live-1"></a><a class="docs-heading-anchor-permalink" href="#Where-the-bases-live" title="Permalink"></a></h2><p>The bases live in the model, not in a global configuration. Every bus and every line carries a <a href="../API/#PowerDynamics.SystemBase"><code>SystemBase</code></a> component named <code>systembase</code>, holding <code>Sbase</code>, <code>ωbase</code> and the frame speed <code>ωframe</code>. It is added by <code>MTKBus</code>/<code>MTKLine</code>. Note that it is <em>duplicated</em> per bus and per line rather than shared — which is why the values have to be checked for agreement, see <a href="#Consistency">Consistency</a> below.</p><p><code>Vbase</code> is not on it. It belongs to the bus&#39; <a href="../API/#PowerDynamics.BusBar"><code>BusBar</code></a>, and each of a line&#39;s two <a href="../API/#PowerDynamics.LineEnd"><code>LineEnd</code></a>s carries its own.</p><pre><code class="language-asciiart hljs">        bus 1                       line 1→2                      bus 2
┌──────────────────────┐  ┌───────────────────────────┐  ┌──────────────────────┐
│ SystemBase           │  │ SystemBase                │  │ SystemBase           │
│  Sbase ωbase ωframe  │  │  Sbase ωbase ωframe       │  │  Sbase ωbase ωframe  │
│  (reads global)      │  │  (reads global)           │  │  (reads global)      │
├──────────────────────┤  ├─────────────┬─────────────┤  ├──────────────────────┤
│ BusBar               │  │ LineEnd src │ LineEnd dst │  │ BusBar               │
│  Vbase ──────────────────→ Vbase      ╵  Vbase ←───────── Vbase               │
│  (manual)            │  │       (inherited)         │  │  (manual)            │
├──────────────────────┤  └───────────────────────────┘  ├──────────────────────┤
│ Machine              │                                 │ Load                 │
│  Sn  Vn (manual)     │                                 │  (no local base)     │
└──────────────────────┘                                 └──────────────────────┘</code></pre><p>Those are the names a model refers to: <code>:systembase₊Sbase</code>, <code>:busbar₊Vbase</code>, <code>:src₊Vbase</code>. The arrows are the inheritance covered <a href="#vbase-inheritance">below</a>; <code>Sn</code> and <code>Vn</code> on the machine are a device-local system, not a base of the bus. The &quot;Internals&quot; section of <a href="../ModelingConcepts/#Modeling-Concepts">Modeling Concepts</a> describes each of the three components in full.</p><h2 id="Setting-the-bases"><a class="docs-heading-anchor" href="#Setting-the-bases">Setting the bases</a><a id="Setting-the-bases-1"></a><a class="docs-heading-anchor-permalink" href="#Setting-the-bases" title="Permalink"></a></h2><p><code>Sbase</code> and <code>ωbase</code> are set through module-level globals, <em>before</em> you build anything:</p><pre><code class="language-julia hljs">using PowerDynamics
using PowerDynamics.Library

set_Sbase!(300)   # MVA
set_fbase!(60)    # Hz — same as set_ωbase!(2π*60)</code></pre><div class="admonition is-warning" id="The-setters-affect-future-construction-only-2a7f6f413686eead"><header class="admonition-header">The setters affect future construction only<a class="admonition-anchor" href="#The-setters-affect-future-construction-only-2a7f6f413686eead" title="Permalink"></a></header><div class="admonition-body"><p>Every component copies the globals into its own defaults <strong>when it is constructed</strong>. Setting a base afterwards does not reach a model that already exists, and there is no network-level setter. Set the bases at the top of a script, before the first model.</p><p>For the same reason the globals leak between models built in the same session. Every setter restores its default when called without an argument, so a script that changes a base should undo that at the end — a bare <a href="../API/#PowerDynamics.set_fbase!"><code>set_fbase!</code></a><code>()</code> is &quot;back to 50 Hz&quot;, a bare <a href="../API/#PowerDynamics.set_Sbase!"><code>set_Sbase!</code></a><code>()</code> &quot;back to 100 MVA&quot;.</p></div></div><p><code>Vbase</code> is per bus, so it is a keyword rather than a global:</p><pre><code class="language-julia hljs">bus = MTKBus(machine; Vbase=16.5)         # on the symbolic model
vertex = compile_bus(bus; Vbase=16.5)     # or when compiling
set_default!(vertex, :busbar₊Vbase, 16.5) # or afterwards</code></pre><p><a href="../API/#PowerDynamics.set_Vbase!"><code>set_Vbase!</code></a> exists too, but it is only the <em>fallback</em> for buses that were given nothing — useful when the whole network sits at one voltage level, pointless otherwise. Its default is <code>1.0</code>. That keeps a model which never sets a voltage base fully simulable — the pu physics is untouched — while making the SI observables self-announcing rather than plausible fictions: <code>u_kV</code> degenerates to the pu value and <code>i_kA</code> comes out implausibly large (<code>Sbase/√3</code>, so 173 kA on the 300 MVA base above). If you intend to read the SI observables at all, set <code>Vbase</code> per bus.</p><h2 id="vbase-inheritance"><a class="docs-heading-anchor" href="#vbase-inheritance">Inheritance: who takes <code>Vbase</code> from whom</a><a id="vbase-inheritance-1"></a><a class="docs-heading-anchor-permalink" href="#vbase-inheritance" title="Permalink"></a></h2><p>Only buses own a voltage base. Their neighbours inherit it:</p><ul><li><strong>line ends</strong> take it from the bus they are attached to — per end, so a transformer is simply a line whose two ends resolve to different values, with the turns ratio falling out of the two bases;</li><li>a <strong>satellite bus</strong> of a current injector takes it from its hub (see <a href="../vs_and_cs_models/#current-injector-bus">Current Injector Bus</a>).</li></ul><p>Both use NetworkDynamics&#39; <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/initialization/#parameter-sharing">parameter sharing</a> and both are <em>weak</em>: a value you set yourself always wins over the inherited one.</p><h2 id="Device-local-per-unit-systems:-Sn-and-Vn"><a class="docs-heading-anchor" href="#Device-local-per-unit-systems:-Sn-and-Vn">Device-local per-unit systems: <code>Sn</code> and <code>Vn</code></a><a id="Device-local-per-unit-systems:-Sn-and-Vn-1"></a><a class="docs-heading-anchor-permalink" href="#Device-local-per-unit-systems:-Sn-and-Vn" title="Permalink"></a></h2><p>A device is usually rated differently from the network it sits in, and its data comes on its own rating: a machine&#39;s reactances and time constants are given on the machine&#39;s MVA rating, not on the system base. So a device may open a <strong>local per-unit system</strong> and convert at exactly one boundary — its terminal. The convention for spelling it is a nominal power and voltage:</p><pre><code class="language-julia hljs">@parameters begin
    # shadows of the bases that surround the device
    Sbase, [bound_to = :systembase₊Sbase]
    Vbase, [bound_to = :busbar₊Vbase]
    # the device&#39;s own ratings, weakly initialized from those shadows
    Sn, [initf_weak = Sbase]   # machine power rating [MVA]
    Vn, [initf_weak = Vbase]   # machine voltage rating [kV]
end</code></pre><p>First the device declares local copies of the bus&#39; <code>Vbase</code> and the system&#39;s <code>Sbase</code> with <code>bound_to</code>, which essentially inherit their values from the surrounding bus. The local ratings are then declared <code>initf_weak</code> <em>on those shadows</em>, which reads as &quot;if nobody gives me a rating, take the surrounding base&quot;.</p><p>Because that initialization is weak, a rating you do set wins over it. And because it is the surrounding base it falls back to, leaving <code>Sn</code>/<code>Vn</code> out is a useful default rather than a special case: the local and the system per-unit systems become identical, every ratio is exactly <code>1</code>, and the device ends up on the system base.</p><p>Everything behind the terminal boundary is in the local system — not just the internal states, but also the measurements the device publishes (e.g. <code>v_mag</code>, <code>P</code>, <code>Q</code>) and the control inputs it accepts (e.g. <code>τ_m</code>, <code>vf</code>). The AVR and the governor wired to those ports therefore need no base of their own; they work in the machine&#39;s per unit, which is why the control blocks in the library carry no <code>Sbase</code> or <code>Vbase</code> at all.</p><div class="admonition is-info" id="n-is-for-*nominal*-91455a8818b365f8"><header class="admonition-header">`n` is for *nominal*<a class="admonition-anchor" href="#n-is-for-*nominal*-91455a8818b365f8" title="Permalink"></a></header><div class="admonition-body"><p><code>Sn</code>/<code>Vn</code> are the device&#39;s nominal ratings — what is written on its nameplate, and what a pu value can be <em>on</em>. They are not setpoints: a machine&#39;s nominal voltage <code>Vn</code> and its voltage setpoint <code>Vset</code> are different quantities and may legitimately differ.</p><p>The two names are a convention, not a requirement. Models ported from elsewhere keep their source&#39;s spelling (the PSS/E machines call the same quantity <code>M_b</code>), and nothing stops a device from opening more than one local system — a turbine rated separately from the alternator is the classical example.</p></div></div><h2 id="Frequency:-base,-frame,-setpoint,-state"><a class="docs-heading-anchor" href="#Frequency:-base,-frame,-setpoint,-state">Frequency: base, frame, setpoint, state</a><a id="Frequency:-base,-frame,-setpoint,-state-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency:-base,-frame,-setpoint,-state" title="Permalink"></a></h2><p>Four quantities in a power system model look like a frequency. Three of them are in pu, and in an undisturbed system at default settings all three read <code>1</code>: the frame does not rotate, nothing commands anything but nominal, and the machines settle there. That coincidence is what makes them so easy to conflate — and it ends as soon as any one of them moves. The fourth is the unit the other three are measured in:</p><table><tr><th style="text-align: left">symbol</th><th style="text-align: left">unit</th><th style="text-align: left">kind</th><th style="text-align: left"></th></tr><tr><td style="text-align: left"><code>ωbase</code></td><td style="text-align: left">rad/s</td><td style="text-align: left">unit</td><td style="text-align: left">converts SI time ↔ pu; global, on <code>systembase</code></td></tr><tr><td style="text-align: left"><code>ωframe</code></td><td style="text-align: left">pu</td><td style="text-align: left">gauge</td><td style="text-align: left">speed of the global dq frame, pinned to <code>1</code></td></tr><tr><td style="text-align: left"><code>ωset</code></td><td style="text-align: left">pu</td><td style="text-align: left">setpoint</td><td style="text-align: left">commanded frequency of a droop, a damping term, …</td></tr><tr><td style="text-align: left"><code>ω</code></td><td style="text-align: left">pu</td><td style="text-align: left">state</td><td style="text-align: left">rotor or PLL speed</td></tr></table><p><code>ωframe</code> is what makes the reference frame explicit in equations that would otherwise carry a bare literal <code>1</code>, as in <code>Dt(δ) ~ ωbase*(ω - ωframe)</code>. It is a settable parameter, but in PowerDynamics 5.0 it should stay at <code>1.0</code>; it exists to make the frame speed explicit, so that if we ever introduce simulation in a COI or reference-machine frame, the models are already written for it.</p><p>Note that the frame speed is spelled <code>ωframe</code> rather than the sometimes-used <code>ωref</code>, to avoid confusion with the <code>ref</code> of a reference value, i.e. a setpoint.</p><h2 id="Reading-results-in-SI-units"><a class="docs-heading-anchor" href="#Reading-results-in-SI-units">Reading results in SI units</a><a id="Reading-results-in-SI-units-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-results-in-SI-units" title="Permalink"></a></h2><p>Every busbar and line end carries four SI observables — the pu quantity times the matching base, and therefore exactly as meaningful as the bases you set. They inherit the convention of the bases they are built from:</p><table><tr><th style="text-align: left">observable</th><th style="text-align: left">is</th></tr><tr><td style="text-align: left"><code>u_kV</code></td><td style="text-align: left">voltage magnitude, line-to-line, RMS</td></tr><tr><td style="text-align: left"><code>i_kA</code></td><td style="text-align: left">current magnitude, line current, RMS</td></tr><tr><td style="text-align: left"><code>P_MW</code>, <code>Q_MVAr</code></td><td style="text-align: left">three-phase totals</td></tr></table><pre><code class="language-julia hljs">slack = compile_bus(SlackAlgebraic(; name=:slack); vidx=1, Vbase=230)
gen   = compile_bus(Swing(; name=:machine); vidx=2, pf=pfPV(P=0.8, V=1.02), Vbase=18.0)
line  = compile_line(PiLine(; name=:piline, R=0.02, X=0.1); src=1, dst=2)

nw = Network([slack, gen], [line])
s0 = initialize_from_pf!(nw)

(; u_kV = s0[VIndex(2, :busbar₊u_kV)],
   P_MW = s0[VIndex(2, :busbar₊P_MW)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(u_kV = 18.36, P_MW = 240.00000000000006)</code></pre><p>0.8 pu on a 300 MVA base is 240 MW, and 1.02 pu on an 18 kV bus is 18.36 kV. The two buses sit at different levels, so the <code>PiLine</code> between them is a transformer in the sense of the previous section — its two ends resolve to different <code>Vbase</code> values.</p><h2 id="Consistency"><a class="docs-heading-anchor" href="#Consistency">Consistency</a><a id="Consistency-1"></a><a class="docs-heading-anchor-permalink" href="#Consistency" title="Permalink"></a></h2><p>Bases that disagree do not fail loudly on their own — they quietly produce wrong numbers. So <a href="../API/#PowerDynamics.check_base_consistency"><code>check_base_consistency</code></a> runs on every <a href="../API/#PowerDynamics.initialize_from_pf!"><code>initialize_from_pf!</code></a> and verifies that</p><ol><li>all components agree on <code>Sbase</code>,</li><li>all components agree on <code>ωbase</code>,</li><li>all components agree on <code>ωframe</code>,</li><li>each line end matches the <code>Vbase</code> of the bus it is attached to,</li><li>each satellite bus matches the <code>Vbase</code> of its hub.</li></ol><p>Components that carry none of these symbols — a hand-rolled pure-pu model without a <code>systembase</code> — are skipped rather than failed; mixing based and baseless components is legitimate. All findings are collected into a single message. Pass <code>check=:warn</code> or <code>check=:none</code> to <code>initialize_from_pf!</code> if you have a good reason to allow a mismatch.</p><p>What each of those mismatches actually costs:</p><table><tr><th style="text-align: left">situation</th><th style="text-align: left">consequence</th></tr><tr><td style="text-align: left"><code>Vbase</code> wrong on one line end</td><td style="text-align: left">wrong implied transformer ratio, wrong SI values at that end</td></tr><tr><td style="text-align: left"><code>Vbase</code> of a satellite ≠ its hub</td><td style="text-align: left">same, at the injector&#39;s own terminal</td></tr><tr><td style="text-align: left"><code>Sbase</code> disagrees</td><td style="text-align: left">power silently mis-converted at every device boundary</td></tr><tr><td style="text-align: left"><code>ωbase</code> disagrees</td><td style="text-align: left">time constants silently rescaled per component</td></tr><tr><td style="text-align: left"><code>ωframe</code> disagrees</td><td style="text-align: left">frames rotate apart, no steady state exists</td></tr></table><p>The voltage side degrades softly, the power and frequency side does not.</p><p>One failure mode the check cannot see is setting <em>no</em> <code>Vbase</code> at all: every component then agrees on the fallback <code>1.0</code>, so the network is consistent by construction and passes. The pu physics stays exact and only the SI observables are meaningless — the tool degrades to pure pu, which is why this is a default rather than an error.</p><p>Finally, this page changed two globals, so it puts them back — the rule from the top applied to the page itself:</p><pre><code class="language-julia hljs">set_Sbase!()
set_fbase!()</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ModelingConcepts/">« Modeling Concepts</a><a class="docs-footer-nextpage" href="../initialization/">Initialization »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 16 September 2026 05:01">Wednesday 16 September 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
