<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>IEEE39 Part I: Modeling · PowerDynamics.jl</title><meta name="title" content="IEEE39 Part I: Modeling · PowerDynamics.jl"/><meta property="og:title" content="IEEE39 Part I: Modeling · PowerDynamics.jl"/><meta property="twitter:title" content="IEEE39 Part I: Modeling · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part1/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part1/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/generated/ieee39_part1/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../../per_unit/">Per-Unit Systems</a></li><li><a class="tocitem" href="../../initialization/">Initialization</a></li><li><a class="tocitem" href="../../advanced_initialization/">Advanced Initialization</a></li><li><a class="tocitem" href="../../Library/">Component Library</a></li><li><a class="tocitem" href="../../vs_and_cs_models/">On Voltage and Current Sources</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../getting_started/">Getting Started</a></li><li><a class="tocitem" href="../typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../custom_line/">Custom Transmission Line</a></li><li><a class="tocitem" href="../nested_component_init/">Backward Initialization of Nested Models</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../ieee9bus/">IEEE 9-Bus Example</a></li><li class="is-active"><a class="tocitem" href>IEEE39 Part I: Modeling</a><ul class="internal"><li><a class="tocitem" href="#System-Structure"><span>System Structure</span></a></li><li><a class="tocitem" href="#Setup-and-Data-Loading"><span>Setup and Data Loading</span></a></li><li><a class="tocitem" href="#Subcomponent-Definition"><span>Subcomponent Definition</span></a></li><li><a class="tocitem" href="#Bus-Template-Creation"><span>Bus Template Creation</span></a></li><li><a class="tocitem" href="#Bus-Instantiation-and-Parameter-Setting"><span>Bus Instantiation and Parameter Setting</span></a></li><li><a class="tocitem" href="#Transmission-Line-Creation"><span>Transmission Line Creation</span></a></li><li><a class="tocitem" href="#Network-Assembly"><span>Network Assembly</span></a></li></ul></li><li><a class="tocitem" href="../ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../ieee39_part3/">IEEE39 Part III: Simulation</a></li><li><a class="tocitem" href="../ieee39_part4/">IEEE39 Part IV: Parameter Tuning</a></li><li><a class="tocitem" href="../linear_analysis/">Linear Analysis of 4-Bus EMT System</a></li><li><a class="tocitem" href="../emt_toymodel/">EMT Toymodel</a></li><li><a class="tocitem" href="../zero_imp_breaker/">Zero-Impedance Circuit Breaker</a></li></ul></li><li><a class="tocitem" href="../../API/">API</a></li><li><a class="tocitem" href="../../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li><li><span class="tocitem">Getting Started with Julia</span><ul><li><a class="tocitem" href="../../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../../julia_pkgbasics/">Environment Management</a></li><li><a class="tocitem" href="../../julia_workflow/">How to Structure Research Projects</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Advanced Examples</a></li><li class="is-active"><a href>IEEE39 Part I: Modeling</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>IEEE39 Part I: Modeling</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/examples/ieee39_part1.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ieee39-part1"><a class="docs-heading-anchor" href="#ieee39-part1">IEEE39 Bus Tutorial - Part I: Model Creation</a><a id="ieee39-part1-1"></a><a class="docs-heading-anchor-permalink" href="#ieee39-part1" title="Permalink"></a></h1><p>This tutorial can be downloaded as a normal Julia script <a href="../ieee39_part1.jl">here</a>.</p><p>This is the first part of a four-part tutorial series for the IEEE 39-bus test system:</p><ul><li><strong>Part I: Model Creation</strong> (this tutorial) - Build the network structure with buses, lines, and components</li><li><strong>Part II: Initialization</strong> - Perform power flow calculations and dynamic initialization</li><li><strong>Part III: Dynamic Simulation</strong> - Run time-domain simulations and analyze system behavior</li><li><strong>Part IV: Advanced Modeling &amp; Parameter Optimization</strong> - Create custom components and optimize system parameters</li></ul><p>In this first part, we&#39;ll construct the complete IEEE 39-bus network model using PowerDynamics.jl, including generators, loads, transmission lines, and control systems.</p><h2 id="System-Structure"><a class="docs-heading-anchor" href="#System-Structure">System Structure</a><a id="System-Structure-1"></a><a class="docs-heading-anchor-permalink" href="#System-Structure" title="Permalink"></a></h2><p>The system consists of 39 buses (with 10 generators and 19 loads) and 46 branches (12 of which are transformers).</p><p>The buses fall into the following categories:</p><ul><li>Junction: pure transient buses without dynamic components</li><li>Load: buses with loads only</li><li>Controlled Machine: buses with controlled machines (generators with AVR and GOV)</li><li>Controlled Machine + Load: buses with controlled machines and loads</li><li>Uncontrolled Machine + Load: buses with uncontrolled machines and loads</li></ul><p>For the power flow solution, we have a slack bus, PV buses and PQ buses.</p><p>For the dynamic simulation, we will use the following models:</p><ul><li>ZIP Load for loads,</li><li>6th Order Sauer-Pai Machine and</li><li>AVR Type I and TGOV1 for controlled machines.</li></ul><h2 id="Setup-and-Data-Loading"><a class="docs-heading-anchor" href="#Setup-and-Data-Loading">Setup and Data Loading</a><a id="Setup-and-Data-Loading-1"></a><a class="docs-heading-anchor-permalink" href="#Setup-and-Data-Loading" title="Permalink"></a></h2><div class="admonition is-warning" id="No-Standardized-Data-Import-9a265acbb1aad942"><header class="admonition-header">No Standardized Data Import<a class="admonition-anchor" href="#No-Standardized-Data-Import-9a265acbb1aad942" title="Permalink"></a></header><div class="admonition-body"><p>As of now, PowerDynamics.jl does not support any advanced import mechanisms for power grids. Therefore, this tutorial loads the data from some custom CSV files.</p></div></div><p>First, we&#39;ll load the required packages and read the system data from CSV files. The IEEE 39-bus system data is organized into separate files for different components.</p><pre><code class="language-julia hljs">using PowerDynamics
using PowerDynamics.Library
using ModelingToolkitBase
using NetworkDynamics
using DataFrames
using CSV

DATA_DIR = joinpath(pkgdir(PowerDynamics), &quot;docs&quot;, &quot;examples&quot;, &quot;ieee39data&quot;)</code></pre><p>The system data is stored in CSV files containing:</p><details class="admonition is-details" id="bus.csv-Bus-Configuration-Data-84cc58872e85814c"><summary class="admonition-header">bus.csv - Bus Configuration Data<a class="admonition-anchor" href="#bus.csv-Bus-Configuration-Data-84cc58872e85814c" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>bus</code></td><td style="text-align: left">Bus number (unique identifier)</td></tr><tr><td style="text-align: left"><code>bus_type</code></td><td style="text-align: left">Power flow bus type: &quot;PQ&quot; (load), &quot;PV&quot; (generator), &quot;Slack&quot; (reference)</td></tr><tr><td style="text-align: left"><code>category</code></td><td style="text-align: left">Component category: &quot;junction&quot;, &quot;load&quot;, &quot;ctrld_machine&quot;, &quot;ctrld_machine_load&quot;, &quot;unctrld_machine_load&quot;</td></tr><tr><td style="text-align: left"><code>P</code></td><td style="text-align: left">Active power injection [pu] (positive = generation, negative = load)</td></tr><tr><td style="text-align: left"><code>Q</code></td><td style="text-align: left">Reactive power injection [pu] (positive = generation, negative = load)</td></tr><tr><td style="text-align: left"><code>V</code></td><td style="text-align: left">Voltage magnitude [pu] (for PV and Slack buses)</td></tr><tr><td style="text-align: left"><code>base_kv</code></td><td style="text-align: left">Base voltage level [kV]</td></tr><tr><td style="text-align: left"><code>has_load</code></td><td style="text-align: left">Boolean flag indicating presence of load component</td></tr><tr><td style="text-align: left"><code>has_gen</code></td><td style="text-align: left">Boolean flag indicating presence of generator component</td></tr><tr><td style="text-align: left"><code>has_avr</code></td><td style="text-align: left">Boolean flag indicating presence of automatic voltage regulator</td></tr><tr><td style="text-align: left"><code>has_gov</code></td><td style="text-align: left">Boolean flag indicating presence of turbine governor</td></tr></table></div></details><details class="admonition is-details" id="branch.csv-Transmission-Line-and-Transformer-Data-cb014a552891a1ec"><summary class="admonition-header">branch.csv - Transmission Line and Transformer Data<a class="admonition-anchor" href="#branch.csv-Transmission-Line-and-Transformer-Data-cb014a552891a1ec" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>src_bus</code></td><td style="text-align: left">Source bus number</td></tr><tr><td style="text-align: left"><code>dst_bus</code></td><td style="text-align: left">Destination bus number</td></tr><tr><td style="text-align: left"><code>transformer</code></td><td style="text-align: left">Transformer flag (0 = line, 1 = transformer)</td></tr><tr><td style="text-align: left"><code>r_src</code></td><td style="text-align: left">Source end transformation ratio [pu]</td></tr><tr><td style="text-align: left"><code>R</code></td><td style="text-align: left">Series resistance [pu]</td></tr><tr><td style="text-align: left"><code>X</code></td><td style="text-align: left">Series reactance [pu]</td></tr><tr><td style="text-align: left"><code>G_src</code></td><td style="text-align: left">Source end shunt conductance [pu]</td></tr><tr><td style="text-align: left"><code>G_dst</code></td><td style="text-align: left">Destination end shunt conductance [pu]</td></tr><tr><td style="text-align: left"><code>B_src</code></td><td style="text-align: left">Source end shunt susceptance [pu]</td></tr><tr><td style="text-align: left"><code>B_dst</code></td><td style="text-align: left">Destination end shunt susceptance [pu]</td></tr></table></div></details><details class="admonition is-details" id="load.csv-ZIP-Load-Model-Parameters-bc503fb39a122d2b"><summary class="admonition-header">load.csv - ZIP Load Model Parameters<a class="admonition-anchor" href="#load.csv-ZIP-Load-Model-Parameters-bc503fb39a122d2b" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>bus</code></td><td style="text-align: left">Bus number where load is connected</td></tr><tr><td style="text-align: left"><code>Pset</code></td><td style="text-align: left">Active power at operation point [pu]</td></tr><tr><td style="text-align: left"><code>Qset</code></td><td style="text-align: left">Reactive power at operation point [pu]</td></tr><tr><td style="text-align: left"><code>KpZ</code></td><td style="text-align: left">Active power constant impedance fraction</td></tr><tr><td style="text-align: left"><code>KqZ</code></td><td style="text-align: left">Reactive power constant impedance fraction</td></tr><tr><td style="text-align: left"><code>KpI</code></td><td style="text-align: left">Active power constant current fraction</td></tr><tr><td style="text-align: left"><code>KqI</code></td><td style="text-align: left">Reactive power constant current fraction</td></tr><tr><td style="text-align: left"><code>KpC</code></td><td style="text-align: left">Active power constant power fraction (1-KpZ-KpI)</td></tr><tr><td style="text-align: left"><code>KqC</code></td><td style="text-align: left">Reactive power constant power fraction (1-KqZ-KqI)</td></tr></table><p>Note: ZIP loads combine constant impedance (Z), constant current (I), and constant power (P) components.</p></div></details><details class="admonition is-details" id="machine.csv-Generator-(Sauer-Pai-Machine)-Parameters-3e15fd1253c00078"><summary class="admonition-header">machine.csv - Generator (Sauer-Pai Machine) Parameters<a class="admonition-anchor" href="#machine.csv-Generator-(Sauer-Pai-Machine)-Parameters-3e15fd1253c00078" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>bus</code></td><td style="text-align: left">Bus number where generator is connected</td></tr><tr><td style="text-align: left"><code>Sn</code></td><td style="text-align: left">Machine power rating [MVA]</td></tr><tr><td style="text-align: left"><code>V_b</code></td><td style="text-align: left">Bus voltage base [kV] (unused: duplicates <code>base_kv</code> in bus.csv)</td></tr><tr><td style="text-align: left"><code>Vn</code></td><td style="text-align: left">Machine voltage rating [kV]</td></tr><tr><td style="text-align: left"><code>R_s</code></td><td style="text-align: left">Stator resistance [pu]</td></tr><tr><td style="text-align: left"><code>X_ls</code></td><td style="text-align: left">Stator leakage reactance [pu]</td></tr><tr><td style="text-align: left"><code>X_d</code></td><td style="text-align: left">d-axis synchronous reactance [pu]</td></tr><tr><td style="text-align: left"><code>X_q</code></td><td style="text-align: left">q-axis synchronous reactance [pu]</td></tr><tr><td style="text-align: left"><code>X′_d</code></td><td style="text-align: left">d-axis transient reactance [pu]</td></tr><tr><td style="text-align: left"><code>X′_q</code></td><td style="text-align: left">q-axis transient reactance [pu]</td></tr><tr><td style="text-align: left"><code>X″_d</code></td><td style="text-align: left">d-axis subtransient reactance [pu]</td></tr><tr><td style="text-align: left"><code>X″_q</code></td><td style="text-align: left">q-axis subtransient reactance [pu]</td></tr><tr><td style="text-align: left"><code>T′_d0</code></td><td style="text-align: left">d-axis transient time constant [s]</td></tr><tr><td style="text-align: left"><code>T′_q0</code></td><td style="text-align: left">q-axis transient time constant [s]</td></tr><tr><td style="text-align: left"><code>T″_d0</code></td><td style="text-align: left">d-axis subtransient time constant [s]</td></tr><tr><td style="text-align: left"><code>T″_q0</code></td><td style="text-align: left">q-axis subtransient time constant [s]</td></tr><tr><td style="text-align: left"><code>H</code></td><td style="text-align: left">Inertia constant [s]</td></tr><tr><td style="text-align: left"><code>D</code></td><td style="text-align: left">Direct shaft damping coefficient</td></tr></table></div></details><details class="admonition is-details" id="avr.csv-Automatic-Voltage-Regulator-(AVR-Type-I)-Parameters-568bc0dcd9b9b40"><summary class="admonition-header">avr.csv - Automatic Voltage Regulator (AVR Type I) Parameters<a class="admonition-anchor" href="#avr.csv-Automatic-Voltage-Regulator-(AVR-Type-I)-Parameters-568bc0dcd9b9b40" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>bus</code></td><td style="text-align: left">Bus number where AVR-controlled generator is located</td></tr><tr><td style="text-align: left"><code>Ka</code></td><td style="text-align: left">Amplifier gain</td></tr><tr><td style="text-align: left"><code>Ke</code></td><td style="text-align: left">Field circuit integral deviation</td></tr><tr><td style="text-align: left"><code>Kf</code></td><td style="text-align: left">Stabilizer gain</td></tr><tr><td style="text-align: left"><code>Ta</code></td><td style="text-align: left">Amplifier time constant [s]</td></tr><tr><td style="text-align: left"><code>Tf</code></td><td style="text-align: left">Stabilizer time constant [s]</td></tr><tr><td style="text-align: left"><code>Te</code></td><td style="text-align: left">Field circuit time constant [s]</td></tr><tr><td style="text-align: left"><code>Tr</code></td><td style="text-align: left">Measurement time constant [s]</td></tr><tr><td style="text-align: left"><code>vr_min</code></td><td style="text-align: left">Minimum regulator voltage [pu]</td></tr><tr><td style="text-align: left"><code>vr_max</code></td><td style="text-align: left">Maximum regulator voltage [pu]</td></tr><tr><td style="text-align: left"><code>E1</code></td><td style="text-align: left">First ceiling voltage [pu]</td></tr><tr><td style="text-align: left"><code>Se1</code></td><td style="text-align: left">First ceiling saturation factor</td></tr><tr><td style="text-align: left"><code>E2</code></td><td style="text-align: left">Second ceiling voltage [pu]</td></tr><tr><td style="text-align: left"><code>Se2</code></td><td style="text-align: left">Second ceiling saturation factor</td></tr></table></div></details><details class="admonition is-details" id="gov.csv-Turbine-Governor-(TGOV1)-Parameters-8e0d11a71627c691"><summary class="admonition-header">gov.csv - Turbine Governor (TGOV1) Parameters<a class="admonition-anchor" href="#gov.csv-Turbine-Governor-(TGOV1)-Parameters-8e0d11a71627c691" title="Permalink"></a></summary><div class="admonition-body"><table><tr><th style="text-align: left">Parameter</th><th style="text-align: left">Description</th></tr><tr><td style="text-align: left"><code>bus</code></td><td style="text-align: left">Bus number where governor-controlled generator is located</td></tr><tr><td style="text-align: left"><code>V_min</code></td><td style="text-align: left">Minimum valve position [pu]</td></tr><tr><td style="text-align: left"><code>V_max</code></td><td style="text-align: left">Maximum valve position [pu]</td></tr><tr><td style="text-align: left"><code>R</code></td><td style="text-align: left">Governor droop [Machine PU]</td></tr><tr><td style="text-align: left"><code>T1</code></td><td style="text-align: left">First transient time constant [s]</td></tr><tr><td style="text-align: left"><code>T2</code></td><td style="text-align: left">Second transient time constant [s]</td></tr><tr><td style="text-align: left"><code>T3</code></td><td style="text-align: left">Third transient time constant [s]</td></tr><tr><td style="text-align: left"><code>DT</code></td><td style="text-align: left">Turbine damping coefficient</td></tr><tr><td style="text-align: left"><code>ω_ref</code></td><td style="text-align: left">Frequency setpoint [pu]</td></tr></table></div></details><pre><code class="language-julia hljs">branch_df = CSV.read(joinpath(DATA_DIR, &quot;branch.csv&quot;), DataFrame)
bus_df = CSV.read(joinpath(DATA_DIR, &quot;bus.csv&quot;), DataFrame)
load_df = CSV.read(joinpath(DATA_DIR, &quot;load.csv&quot;), DataFrame)
machine_df = CSV.read(joinpath(DATA_DIR, &quot;machine.csv&quot;), DataFrame)
avr_df = CSV.read(joinpath(DATA_DIR, &quot;avr.csv&quot;), DataFrame)
gov_df = CSV.read(joinpath(DATA_DIR, &quot;gov.csv&quot;), DataFrame)</code></pre><p>System base values follow the IEEE 39-bus standard. <code>Sbase</code> and the frequency base are <em>global</em> in PowerDynamics: they are set once, before any model is constructed, and every component built afterwards bakes them in. Since they are read at construction time, changing them later has no effect on models that already exist — and by the same token, a script that changes them should restore the defaults when it is done, which we do at the very end of this page.</p><pre><code class="language-julia hljs">BASE_MVA = 100.0
BASE_FREQ = 60.0
set_Sbase!(BASE_MVA)
set_fbase!(BASE_FREQ)</code></pre><h2 id="Subcomponent-Definition"><a class="docs-heading-anchor" href="#Subcomponent-Definition">Subcomponent Definition</a><a id="Subcomponent-Definition-1"></a><a class="docs-heading-anchor-permalink" href="#Subcomponent-Definition" title="Permalink"></a></h2><p>As stated above, our buses fall into 5 different categories. We will define a &quot;template&quot; for each of those categories and then create the individual buses from those templates. By doing so, we can reach substantial performance improvements, as we do not have to repeatedly <strong>compile</strong> the same models (the symbolic simplification is quite costly). Instead, we copy the templates and adjust parameters.</p><p>However, before we can define the bus templates, we need to define the individual subcomponents. Those subcomponents are MTK models and not yet compiled node models. See <a href="../../ModelingConcepts/#Modeling-Concepts">Modeling Concepts</a> and the <a href="../custom_bus/#custom-bus">custom bus tutorial</a>.</p><h3 id="Load-Model"><a class="docs-heading-anchor" href="#Load-Model">Load Model</a><a id="Load-Model-1"></a><a class="docs-heading-anchor-permalink" href="#Load-Model" title="Permalink"></a></h3><p>We use the ZIP load model to represent loads. This model satisfies the <a href="../../ModelingConcepts/#Injector-Interface">Injector Interface</a>.</p><pre><code class="language-asciiart hljs">(t) ┌──────────┐
 o──┤ ZIP Load │
    └──────────┘</code></pre><p>Every parameter that we are going to read from the CSV files is declared <strong>free</strong> by passing <code>nothing</code> instead of a value. A library model normally comes with sensible defaults; passing <code>nothing</code> removes the default for that parameter, so the compiled model carries the parameter but no value for it. That way the CSV data is the single source of truth: if a column is missing, initialization fails loudly instead of silently falling back to a library default.</p><pre><code class="language-julia hljs">load = ZIPLoad(;
    name=:ZIPLoad,
    Pset=nothing, Qset=nothing,
    KpZ=nothing, KqZ=nothing,
    KpI=nothing, KqI=nothing,
    KpC=nothing, KqC=nothing,
)</code></pre><h3 id="Generator-Models"><a class="docs-heading-anchor" href="#Generator-Models">Generator Models</a><a id="Generator-Models-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Models" title="Permalink"></a></h3><p>For generators, we use the Sauer-Pai machine model, which is a 6th-order synchronous machine model. We create two variants:</p><p><strong>Uncontrolled Machine</strong>: No external control inputs for mechanical torque or field voltage. This model satisfies the <a href="../../ModelingConcepts/#Injector-Interface">Injector Interface</a> directly.</p><pre><code class="language-asciiart hljs">(t) ┌─────────┐
 o──┤ Machine │
    └─────────┘</code></pre><pre><code class="language-julia hljs"># all machine parameters come from machine.csv, so they are declared free
unset_machine_p = (;
    Sn=nothing, Vn=nothing, R_s=nothing, X_ls=nothing,
    X_d=nothing, X_q=nothing, X′_d=nothing, X′_q=nothing, X″_d=nothing, X″_q=nothing,
    T′_d0=nothing, T′_q0=nothing, T″_d0=nothing, T″_q0=nothing,
    H=nothing, D=nothing,
)

uncontrolled_machine = SauerPaiMachine(;
    τ_m_input=false,  ## No external mechanical torque input
    vf_input=false,   ## No external field voltage input
    name=:machine,
    unset_machine_p...,
)</code></pre><p><strong>Controlled Machine</strong>: Includes automatic voltage regulator (AVR) and turbine governor controls.</p><p>The controlled machine is modeled as a <strong>composite injector</strong>. It consists of 3 subcomponents: the machine, the AVR and the governor. The AVR receives the voltage magnitude measurement from the terminal of the machine and sets the field voltage. The governor receives the frequency measurement and sets the mechanical torque. Together, they satisfy the <a href="../../ModelingConcepts/#Injector-Interface">Injector Interface</a>.</p><pre><code class="language-asciiart hljs">      ┌───────────────────────────────┐
      │ CtrldMachine  u_mag_meas      │
      │              ╭─────→────╮     │
      │    ┌─────────┴─┐      ┌─┴───┐ │
  (t) │    │           ├───←──┤ AVR │ │
   o──┼────┤ Sauer-Pai │ vf   └─────┘ │
      │    │ Machine   │ τ_m  ┌─────┐ │
      │    │           ├───←──┤ Gov │ │
      │    └─────────┬─┘      └─┬───┘ │
      │              ╰─────→────╯     │
      │                 ω_meas        │
      └───────────────────────────────┘</code></pre><pre><code class="language-julia hljs">_machine = SauerPaiMachine(;
    name=:machine,
    unset_machine_p...,
)
_avr = AVRTypeI(;
    name=:avr,
    ceiling_function=:quadratic,
    # from avr.csv
    Ka=nothing, Ke=nothing, Kf=nothing,
    Ta=nothing, Tf=nothing, Te=nothing, Tr=nothing,
    vr_min=nothing, vr_max=nothing,
    E1=nothing, Se1=nothing, E2=nothing, Se2=nothing,
)
_gov = TGOV1(;
    name=:gov,
    # from gov.csv
    V_min=nothing, V_max=nothing, R=nothing,
    T1=nothing, T2=nothing, T3=nothing, DT=nothing, ω_ref=nothing,
)

controlled_machine = CompositeInjector(
    [_machine, _avr, _gov],
    name=:ctrld_gen
)</code></pre><h2 id="Bus-Template-Creation"><a class="docs-heading-anchor" href="#Bus-Template-Creation">Bus Template Creation</a><a id="Bus-Template-Creation-1"></a><a class="docs-heading-anchor-permalink" href="#Bus-Template-Creation" title="Permalink"></a></h2><p>Now we have all the components (i.e., the MTK models) so we can combine them into full bus models and compile the methods.</p><h3 id="Junction-Bus"><a class="docs-heading-anchor" href="#Junction-Bus">Junction Bus</a><a id="Junction-Bus-1"></a><a class="docs-heading-anchor-permalink" href="#Junction-Bus" title="Permalink"></a></h3><p>Pure transmission buses with no generation or load</p><pre><code class="language-asciiart hljs">           ╔══════════════════════╗
           ║ Junction (compiled)  ║
 Network   ║  ┌─────────────────┐ ║
interface  ║  │MTKBus           │ ║
 current ────→│┌──────┐         │ ║
           ║  ││BusBar│(nothing)│ ║
 voltage ←────│└──────┘         │ ║
           ║  └─────────────────┘ ║
           ╚══════════════════════╝</code></pre><p>Note that the per-unit bases need no attention here. <code>Sbase</code> and <code>ωbase</code> were set globally at the top of this page and are picked up by every <code>compile_bus</code> call below; they end up on the bus&#39;s <code>systembase</code>, and each device&#39;s own <code>Sbase</code>/<code>ωbase</code> are structurally bound to it rather than being per-device parameters. The one genuinely per-bus base, <code>busbar₊Vbase</code>, is set from <code>bus.csv</code> when we instantiate the individual buses further down.</p><pre><code class="language-julia hljs">@named junction_bus_template = compile_bus(MTKBus())</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:junction_bus_template</span> <span class="sgr94">PureStateMap()</span>
 ├─ 2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 2 states:  [busbar₊u_r=1, busbar₊u_i=0]
 |    with diagonal mass matrix [0, 0]
 ├─ 2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 └─ 4 params:  [busbar₊Vbase=1, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1]</code></pre><h3 id="Load-Bus"><a class="docs-heading-anchor" href="#Load-Bus">Load Bus</a><a id="Load-Bus-1"></a><a class="docs-heading-anchor-permalink" href="#Load-Bus" title="Permalink"></a></h3><p>Buses with only load components</p><pre><code class="language-asciiart hljs">           ╔═════════════════════╗
           ║ Load (compiled)     ║
 Network   ║  ┌────────────────┐ ║
interface  ║  │MTKBus          │ ║
 current ────→│┌──────┐ ┌────┐ │ ║
           ║  ││BusBar├o┤Load│ │ ║
 voltage ←────│└──────┘ └────┘ │ ║
           ║  └────────────────┘ ║
           ╚═════════════════════╝</code></pre><pre><code class="language-julia hljs">@named load_bus_template = compile_bus(MTKBus(load))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:load_bus_template</span> <span class="sgr94">PureStateMap()</span>
 ├─  2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─  2 states:  [busbar₊u_r=1, busbar₊u_i=0]
 |     with diagonal mass matrix [0, 0]
 ├─  2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 └─ 13 params:  [busbar₊Vbase=1, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1, ZIPLoad₊Pset<span class="sgr90">≈-1</span>, ZIPLoad₊Qset<span class="sgr90">≈0</span>, ZIPLoad₊Vset<span class="sgr90">≈1</span>, ZIPLoad₊KpZ, ZIPLoad₊KqZ, ZIPLoad₊KpI, ZIPLoad₊KqI, ZIPLoad₊KpC, ZIPLoad₊KqC]</code></pre><h3 id="Generator-Bus-(Controlled)"><a class="docs-heading-anchor" href="#Generator-Bus-(Controlled)">Generator Bus (Controlled)</a><a id="Generator-Bus-(Controlled)-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Bus-(Controlled)" title="Permalink"></a></h3><p>Buses with controlled generators (machine + AVR + governor)</p><pre><code class="language-asciiart hljs">            ╔════════════════════════════════════════════════╗
            ║ Ctrld Machine Bus (compiled)                   ║
            ║  ┌───────────────────────────────────────────┐ ║
            ║  │MTKBus                                     │ ║
            ║  │         ┌───────────────────────────────┐ │ ║
  Network   ║  │         │CtrldMachine  ╭─────→────╮     │ │ ║
 interface  ║  │         │    ┌─────────┴─┐      ┌─┴───┐ │ │ ║
  current ────→│┌──────┐ │    │           ├───←──┤ AVR │ │ │ ║
            ║  ││BusBar├o┼────┤ Sauer-Pai │      └─────┘ │ │ ║
  voltage ←────│└──────┘ │    │ Machine   │      ┌─────┐ │ │ ║
            ║  │         │    │           ├───←──┤ Gov │ │ │ ║
            ║  │         │    └─────────┬─┘      └─┬───┘ │ │ ║
            ║  │         │              ╰─────→────╯     │ │ ║
            ║  │         └───────────────────────────────┘ │ ║
            ║  └───────────────────────────────────────────┘ ║
            ╚════════════════════════════════════════════════╝</code></pre><pre><code class="language-julia hljs">@named ctrld_machine_bus_template = compile_bus(
    MTKBus(controlled_machine);
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:ctrld_machine_bus_template</span> <span class="sgr94">PureStateMap()</span>
 ├─  2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 14 states:  [ctrld_gen₊gov₊xg2<span class="sgr90">≈0</span>, ctrld_gen₊gov₊xg1<span class="sgr90">≈1</span>, ctrld_gen₊avr₊v_fb<span class="sgr90">≈0</span>, ctrld_gen₊avr₊vfout<span class="sgr90">≈1</span>, ctrld_gen₊avr₊vr<span class="sgr90">≈0</span>, ctrld_gen₊avr₊vm<span class="sgr90">≈1</span>, ctrld_gen₊machine₊ψ″_q<span class="sgr90">≈0</span>, ctrld_gen₊machine₊ψ″_d<span class="sgr90">≈1</span>, ctrld_gen₊machine₊E′_d<span class="sgr90">≈0</span>, ctrld_gen₊machine₊E′_q<span class="sgr90">≈1</span>, ctrld_gen₊machine₊ω<span class="sgr90">≈1</span>, ctrld_gen₊machine₊δ<span class="sgr90">≈0</span>, busbar₊u_r=1, busbar₊u_i=0]
 |     with diagonal mass matrix [1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0]
 ├─  2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 ├─ 43 params:  [busbar₊Vbase=1, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1, ctrld_gen₊machine₊R_s, ctrld_gen₊machine₊X_d, ctrld_gen₊machine₊X_q, ctrld_gen₊machine₊X′_d, ctrld_gen₊machine₊X′_q, ctrld_gen₊machine₊X″_d, ctrld_gen₊machine₊X″_q, ctrld_gen₊machine₊X_ls, ctrld_gen₊machine₊T′_d0, ctrld_gen₊machine₊T″_d0, ctrld_gen₊machine₊T′_q0, ctrld_gen₊machine₊T″_q0, ctrld_gen₊machine₊H, ctrld_gen₊machine₊D, ctrld_gen₊machine₊Sn, ctrld_gen₊machine₊Vn, ctrld_gen₊avr₊Tr, ctrld_gen₊avr₊vref<span class="sgr90">≈1</span>, ctrld_gen₊avr₊Ka, ctrld_gen₊avr₊Ke, ctrld_gen₊avr₊Kf, ctrld_gen₊avr₊Ta, ctrld_gen₊avr₊Tf, ctrld_gen₊avr₊Te, ctrld_gen₊avr₊vr_min, ctrld_gen₊avr₊vr_max, ctrld_gen₊avr₊E1, ctrld_gen₊avr₊E2, ctrld_gen₊avr₊Se1, ctrld_gen₊avr₊Se2, ctrld_gen₊gov₊ω_ref, ctrld_gen₊gov₊p_ref<span class="sgr90">≈1</span>, ctrld_gen₊gov₊V_min, ctrld_gen₊gov₊V_max, ctrld_gen₊gov₊R, ctrld_gen₊gov₊T1, ctrld_gen₊gov₊T2, ctrld_gen₊gov₊T3, ctrld_gen₊gov₊DT]
 └─  2 InitFormula clusters:
       explicitly initializes 1/51 variables from seeds [1 already set param]
       explicitly initializes 1/51 variables from seeds [1 already set param]</code></pre><h3 id="Generator-Load-Bus-(Controlled)"><a class="docs-heading-anchor" href="#Generator-Load-Bus-(Controlled)">Generator + Load Bus (Controlled)</a><a id="Generator-Load-Bus-(Controlled)-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Load-Bus-(Controlled)" title="Permalink"></a></h3><p>Buses with both controlled generators and loads</p><pre><code class="language-asciiart hljs">            ╔═════════════════════════════════════════════════╗
            ║ Ctrld Machine Load Bus (compiled)               ║
            ║  ┌────────────────────────────────────────────┐ ║
            ║  │MTKBus    ┌───────────────────────────────┐ │ ║
            ║  │          │CtrldMachine  ╭─────→────╮     │ │ ║
            ║  │          │    ┌─────────┴─┐      ┌─┴───┐ │ │ ║
            ║  │          │    │           ├───←──┤ AVR │ │ │ ║
  Network   ║  │        ┌─┼────┤ Sauer-Pai │      └─────┘ │ │ ║
 interface  ║  │        │ │    │ Machine   │      ┌─────┐ │ │ ║
  current ────→│┌──────┐│ │    │           ├───←──┤ Gov │ │ │ ║
            ║  ││BusBar├o │    └─────────┬─┘      └─┬───┘ │ │ ║
  voltage ←────│└──────┘│ │              ╰─────→────╯     │ │ ║
            ║  │        │ └───────────────────────────────┘ │ ║
            ║  │        │ ┌──────┐                          │ ║
            ║  │        └─┤ Load │                          │ ║
            ║  │          └──────┘                          │ ║
            ║  └────────────────────────────────────────────┘ ║
            ╚═════════════════════════════════════════════════╝</code></pre><pre><code class="language-julia hljs">@named ctrld_machine_load_bus_template = compile_bus(
    MTKBus(controlled_machine, load);
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:ctrld_machine_load_bus_template</span> <span class="sgr94">PureStateMap()</span>
 ├─  2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─ 14 states:  [ctrld_gen₊gov₊xg2<span class="sgr90">≈0</span>, ctrld_gen₊gov₊xg1<span class="sgr90">≈1</span>, ctrld_gen₊avr₊v_fb<span class="sgr90">≈0</span>, ctrld_gen₊avr₊vfout<span class="sgr90">≈1</span>, ctrld_gen₊avr₊vr<span class="sgr90">≈0</span>, ctrld_gen₊avr₊vm<span class="sgr90">≈1</span>, ctrld_gen₊machine₊ψ″_q<span class="sgr90">≈0</span>, ctrld_gen₊machine₊ψ″_d<span class="sgr90">≈1</span>, ctrld_gen₊machine₊E′_d<span class="sgr90">≈0</span>, ctrld_gen₊machine₊E′_q<span class="sgr90">≈1</span>, ctrld_gen₊machine₊ω<span class="sgr90">≈1</span>, ctrld_gen₊machine₊δ<span class="sgr90">≈0</span>, busbar₊u_r=1, busbar₊u_i=0]
 |     with diagonal mass matrix [1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0]
 ├─  2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 ├─ 52 params:  [busbar₊Vbase=1, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1, ctrld_gen₊machine₊R_s, ctrld_gen₊machine₊X_d, ctrld_gen₊machine₊X_q, ctrld_gen₊machine₊X′_d, ctrld_gen₊machine₊X′_q, ctrld_gen₊machine₊X″_d, ctrld_gen₊machine₊X″_q, ctrld_gen₊machine₊X_ls, ctrld_gen₊machine₊T′_d0, ctrld_gen₊machine₊T″_d0, ctrld_gen₊machine₊T′_q0, ctrld_gen₊machine₊T″_q0, ctrld_gen₊machine₊H, ctrld_gen₊machine₊D, ctrld_gen₊machine₊Sn, ctrld_gen₊machine₊Vn, ctrld_gen₊avr₊Tr, ctrld_gen₊avr₊vref<span class="sgr90">≈1</span>, ctrld_gen₊avr₊Ka, ctrld_gen₊avr₊Ke, ctrld_gen₊avr₊Kf, ctrld_gen₊avr₊Ta, ctrld_gen₊avr₊Tf, ctrld_gen₊avr₊Te, ctrld_gen₊avr₊vr_min, ctrld_gen₊avr₊vr_max, ctrld_gen₊avr₊E1, ctrld_gen₊avr₊E2, ctrld_gen₊avr₊Se1, ctrld_gen₊avr₊Se2, ctrld_gen₊gov₊ω_ref, ctrld_gen₊gov₊p_ref<span class="sgr90">≈1</span>, ctrld_gen₊gov₊V_min, ctrld_gen₊gov₊V_max, ctrld_gen₊gov₊R, ctrld_gen₊gov₊T1, ctrld_gen₊gov₊T2, ctrld_gen₊gov₊T3, ctrld_gen₊gov₊DT, ZIPLoad₊Pset<span class="sgr90">≈-1</span>, ZIPLoad₊Qset<span class="sgr90">≈0</span>, ZIPLoad₊Vset<span class="sgr90">≈1</span>, ZIPLoad₊KpZ, ZIPLoad₊KqZ, ZIPLoad₊KpI, ZIPLoad₊KqI, ZIPLoad₊KpC, ZIPLoad₊KqC]
 └─  2 InitFormula clusters:
       explicitly initializes 1/60 variables from seeds [1 already set param]
       explicitly initializes 1/60 variables from seeds [1 already set param]</code></pre><h3 id="Generator-Load-Bus-(Uncontrolled)"><a class="docs-heading-anchor" href="#Generator-Load-Bus-(Uncontrolled)">Generator + Load Bus (Uncontrolled)</a><a id="Generator-Load-Bus-(Uncontrolled)-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-Load-Bus-(Uncontrolled)" title="Permalink"></a></h3><p>Buses with uncontrolled generators and loads</p><pre><code class="language-asciiart hljs">            ╔════════════════════════════════╗
            ║ Unctr. Ma. Load Bus (compiled) ║
            ║  ┌────────────────────────┐    ║
  Network   ║  │MTKBus      ┌─────────┐ │    ║
 interface  ║  │          ┌─┤ Machine │ │    ║
  current ────→│ ┌──────┐ │ └─────────┘ │    ║
            ║  │ │BusBar├─o             │    ║
  voltage ←────│ └──────┘ │ ┌──────┐    │    ║
            ║  │          └─┤ Load │    │    ║
            ║  │            └──────┘    │    ║
            ║  └────────────────────────┘    ║
            ╚════════════════════════════════╝</code></pre><pre><code class="language-julia hljs">@named unctrld_machine_load_bus_template = compile_bus(
    MTKBus(uncontrolled_machine, load);
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">VertexModel <span class="sgr1">:unctrld_machine_load_bus_template</span> <span class="sgr94">PureStateMap()</span>
 ├─  2 inputs:  [busbar₊i_r, busbar₊i_i]
 ├─  8 states:  [machine₊ψ″_q<span class="sgr90">≈0</span>, machine₊ψ″_d<span class="sgr90">≈1</span>, machine₊E′_d<span class="sgr90">≈0</span>, machine₊E′_q<span class="sgr90">≈1</span>, machine₊ω<span class="sgr90">≈1</span>, machine₊δ<span class="sgr90">≈0</span>, busbar₊u_r=1, busbar₊u_i=0]
 |     with diagonal mass matrix [1, 1, 1, 1, 1, 1, 0, 0]
 ├─  2 outputs: [busbar₊u_r=1, busbar₊u_i=0]
 ├─ 31 params:  [busbar₊Vbase=1, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1, machine₊vf_set<span class="sgr90">≈1</span>, machine₊τ_m_set<span class="sgr90">≈1</span>, machine₊R_s, machine₊X_d, machine₊X_q, machine₊X′_d, machine₊X′_q, machine₊X″_d, machine₊X″_q, machine₊X_ls, machine₊T′_d0, machine₊T″_d0, machine₊T′_q0, machine₊T″_q0, machine₊H, machine₊D, machine₊Sn, machine₊Vn, ZIPLoad₊Pset<span class="sgr90">≈-1</span>, ZIPLoad₊Qset<span class="sgr90">≈0</span>, ZIPLoad₊Vset<span class="sgr90">≈1</span>, ZIPLoad₊KpZ, ZIPLoad₊KqZ, ZIPLoad₊KpI, ZIPLoad₊KqI, ZIPLoad₊KpC, ZIPLoad₊KqC]
 └─  2 InitFormula clusters:
       explicitly initializes 1/33 variables from seeds [1 already set param]
       explicitly initializes 1/33 variables from seeds [1 already set param]</code></pre><h2 id="Bus-Instantiation-and-Parameter-Setting"><a class="docs-heading-anchor" href="#Bus-Instantiation-and-Parameter-Setting">Bus Instantiation and Parameter Setting</a><a id="Bus-Instantiation-and-Parameter-Setting-1"></a><a class="docs-heading-anchor-permalink" href="#Bus-Instantiation-and-Parameter-Setting" title="Permalink"></a></h2><p>Now we create the actual bus instances by copying templates and applying specific parameters from the CSV data files.</p><pre><code class="language-julia hljs"># Helper function to apply CSV parameters to bus components
function apply_csv_params!(bus, table, bus_index)
    row_idx = findfirst(table.bus .== bus_index)

    # Apply all parameters except &quot;bus&quot; column
    row = table[row_idx, :]
    for col_name in names(table)
        col_name == &quot;bus&quot; &amp;&amp; continue
        # `V_b` in machine.csv duplicates `base_kv` in bus.csv. The voltage base is a
        # property of the bus, not of the machine, so we take it from bus.csv below.
        col_name == &quot;V_b&quot; &amp;&amp; continue
        set_default!(bus, Regex(col_name*&quot;\$&quot;), row[col_name])
    end
end</code></pre><p>For each bus in the system, we:</p><ol><li>Select the appropriate template based on its category</li><li>Create a bus instance with the correct vertex index and name</li><li>Apply component-specific parameters from CSV files</li><li>Set the power flow model (PQ, PV, or Slack)</li></ol><pre><code class="language-julia hljs">busses = []
for row in eachrow(bus_df)
    i = row.bus

    # Select template based on bus category
    bus = if row.category == &quot;junction&quot;
        compile_bus(junction_bus_template; vidx=i, name=Symbol(&quot;bus$i&quot;))
    elseif row.category == &quot;load&quot;
        compile_bus(load_bus_template; vidx=i, name=Symbol(&quot;bus$i&quot;))
    elseif row.category == &quot;ctrld_machine&quot;
        compile_bus(ctrld_machine_bus_template; vidx=i, name=Symbol(&quot;bus$i&quot;))
    elseif row.category == &quot;ctrld_machine_load&quot;
        compile_bus(ctrld_machine_load_bus_template; vidx=i, name=Symbol(&quot;bus$i&quot;))
    elseif row.category == &quot;unctrld_machine_load&quot;
        compile_bus(unctrld_machine_load_bus_template; vidx=i, name=Symbol(&quot;bus$i&quot;))
    end

    # The voltage base is the one per-unit base that is genuinely per bus (this system mixes
    # 16.5, 138, 230 and 345 kV). It only affects the SI observables (`u_kV`, `P_MW`, …) and
    # is handed down to the incident lines during initialization.
    set_default!(bus, :busbar₊Vbase, row.base_kv)

    # Apply component parameters from CSV files
    row.has_load &amp;&amp; apply_csv_params!(bus, load_df, i)
    row.has_gen &amp;&amp; apply_csv_params!(bus, machine_df, i)
    row.has_avr &amp;&amp; apply_csv_params!(bus, avr_df, i)
    row.has_gov &amp;&amp; apply_csv_params!(bus, gov_df, i)

    # Set power flow model based on bus type
    pf_model = if row.bus_type == &quot;PQ&quot;
        pfPQ(P=row.P, Q=row.Q)  ## Load bus: fixed P and Q
    elseif row.bus_type == &quot;PV&quot;
        pfPV(P=row.P, V=row.V)  ## Generator bus: fixed P and V
    elseif row.bus_type == &quot;Slack&quot;
        pfSlack(V=row.V, δ=0)   ## Slack bus: fixed V and angle
    end
    set_pfmodel!(bus, pf_model)

    push!(busses, bus)
end</code></pre><h2 id="Transmission-Line-Creation"><a class="docs-heading-anchor" href="#Transmission-Line-Creation">Transmission Line Creation</a><a id="Transmission-Line-Creation-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-Line-Creation" title="Permalink"></a></h2><p>The IEEE 39-bus system includes both transmission lines and transformers, all modeled using the π-line equivalent circuit model.</p><p>The model consists of several layers:</p><ol><li>The <code>PiModel</code>, which satisfies the <a href="../../ModelingConcepts/#Branch-Interface">Branch Interface</a> as it has two terminals</li><li>The <a href="../../API/#PowerDynamics.MTKLine"><code>MTKLine</code></a> constructor, which creates a MTK model fulfilling the <a href="../../ModelingConcepts/#MTKLine-Interface">MTKLine Interface</a></li><li>The compiled <code>EdgeModel</code> created by calling the <a href="../../API/#PowerDynamics.compile_line"><code>compile_line</code></a> constructor</li></ol><pre><code class="nohighlight hljs">       ╔══════════════════════════════════╗
       ║ EdgeModel (compiled)             ║
   src ║ ┌──────────────────────────────┐ ║ dst
vertex ║ │MTKLine                       │ ║ vertex
   u ───→│┌───────┐ ┌────────┐ ┌───────┐│←─── u
       ║ ││LineEnd├o┤ PiLine ├o┤LineEnd││ ║
   i ←───│└───────┘ └────────┘ └───────┘│───→ i
       ║ └──────────────────────────────┘ ║
       ╚══════════════════════════════════╝</code></pre><p>(We used the <code>PiLine_fault</code> model since we plan on simulating short circuits later.)</p><p>A line has two voltage bases, <code>src₊Vbase</code> and <code>dst₊Vbase</code>, one per <code>LineEnd</code> — a transformer between the 16.5 kV generator buses and the 345 kV grid has genuinely different bases on its two ends. We do not set them here: each <code>LineEnd</code> declares that it inherits its <code>Vbase</code> from the bus it is attached to, and that inheritance is resolved during initialization, once the line knows its neighbours. Part II shows the result.</p><pre><code class="language-julia hljs">@named piline_template = compile_line(MTKLine(PiLine_fault(;name=:piline)))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">EdgeModel <span class="sgr1">:piline_template</span> <span class="sgr94">PureFeedForward()</span>
 ├─ 2/2 inputs:              src=[src₊u_r, src₊u_i] dst=[dst₊u_r, dst₊u_i]
 ├─   0 states:              []  
 ├─ 2/2 outputs:             src=[src₊i_r, src₊i_i] dst=[dst₊i_r, dst₊i_i]
 ├─  21 params:              [src₊Vbase, dst₊Vbase, systembase₊Sbase=100, systembase₊ωbase=376.99, systembase₊ωframe=1, piline₊R, piline₊X, piline₊G_src, piline₊B_src, piline₊G_dst, piline₊B_dst, piline₊r_src=1, piline₊r_dst=1, piline₊R_fault=0, piline₊X_fault=0, piline₊G_fault=0, piline₊B_fault=0, piline₊pos=0.5, piline₊active=1, piline₊shortcircuit=0, piline₊faultimp=0]
 └─   2 params default_from: :src₊Vbase ← src busbar₊Vbase, :dst₊Vbase ← dst busbar₊Vbase</code></pre><p>Each transmission element is created by:</p><ol><li>Instantiating a line from the template with source and destination buses</li><li>Setting electrical parameters (resistance, reactance, susceptance) from CSV data</li></ol><pre><code class="language-julia hljs">branches = []
for row in eachrow(branch_df)
    # Create line instance with topology
    line = compile_line(piline_template; src=row.src_bus, dst=row.dst_bus)

    # Apply electrical parameters from CSV data
    for col_name in names(branch_df)
        if col_name ∉ [&quot;src_bus&quot;, &quot;dst_bus&quot;, &quot;transformer&quot;]
            set_default!(line, Regex(col_name*&quot;\$&quot;), row[col_name])
        end
    end

    push!(branches, line)
end</code></pre><h2 id="Network-Assembly"><a class="docs-heading-anchor" href="#Network-Assembly">Network Assembly</a><a id="Network-Assembly-1"></a><a class="docs-heading-anchor-permalink" href="#Network-Assembly" title="Permalink"></a></h2><p>Finally, we combine all buses and transmission lines into a complete network model. This creates the IEEE 39-bus test system ready for initialization and simulation.</p><pre><code class="language-julia hljs">nw = Network(busses, branches)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">Network with 192 states and 1662 parameters
 ├─ 39 vertices (5 unique types)
 └─ 46 edges (1 unique type)
Edge-Aggregation using SequentialAggregator(+)</code></pre><p>All models are built, so we restore the global bases to their defaults. Calling the setters without an argument does that, and it keeps this page&#39;s 60 Hz from leaking into whatever is constructed next in the same session.</p><pre><code class="language-julia hljs">set_Sbase!()
set_fbase!()</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">314.1592653589793</code></pre><p>The network <code>nw</code> now contains the complete IEEE 39-bus model structure. In Part 2 of this tutorial series, we&#39;ll initialize this network by solving the power flow and setting up the dynamic initial conditions.</p><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ieee9bus/">« IEEE 9-Bus Example</a><a class="docs-footer-nextpage" href="../ieee39_part2/">IEEE39 Part II: Initialization »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 3 August 2026 09:07">Monday 3 August 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
