<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Advanced Initialization · PowerDynamics.jl</title><meta name="title" content="Advanced Initialization · PowerDynamics.jl"/><meta property="og:title" content="Advanced Initialization · PowerDynamics.jl"/><meta property="twitter:title" content="Advanced Initialization · PowerDynamics.jl"/><meta name="description" content="Documentation for PowerDynamics.jl."/><meta property="og:description" content="Documentation for PowerDynamics.jl."/><meta property="twitter:description" content="Documentation for PowerDynamics.jl."/><meta property="og:url" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/advanced_initialization/"/><meta property="twitter:url" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/advanced_initialization/"/><link rel="canonical" href="https://juliaenergy.github.io/PowerDynamics.jl/stable/advanced_initialization/"/><meta property="og:image" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/assets/preview.png"/><meta property="twitter:image" content="https://juliaenergy.github.io/PowerDynamics.jl/stable/assets/preview.png"/><meta property="twitter:card" content="summary_large_image"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/custom.css" rel="stylesheet" type="text/css"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerDynamics.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerDynamics.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerDynamics.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../ModelingConcepts/">Modeling Concepts</a></li><li><a class="tocitem" href="../per_unit/">Per-Unit Systems</a></li><li><a class="tocitem" href="../initialization/">Initialization</a></li><li class="is-active"><a class="tocitem" href>Advanced Initialization</a><ul class="internal"><li><a class="tocitem" href="#Why-a-component-can-be-underconstrained"><span>Why a component can be underconstrained</span></a></li><li><a class="tocitem" href="#Level-1:-pin-the-value-by-hand"><span>Level 1: pin the value by hand</span></a></li><li><a class="tocitem" href="#Level-2:-let-the-component-compute-it"><span>Level 2: let the component compute it</span></a></li><li><a class="tocitem" href="#Level-3:-rules-that-live-in-the-model"><span>Level 3: rules that live in the model</span></a></li><li><a class="tocitem" href="#Level-4:-rules-that-need-the-power-flow-solution"><span>Level 4: rules that need the power flow solution</span></a></li><li><a class="tocitem" href="#The-full-pipeline"><span>The full pipeline</span></a></li><li><a class="tocitem" href="#Summary"><span>Summary</span></a></li></ul></li><li><a class="tocitem" href="../Library/">Component Library</a></li><li><a class="tocitem" href="../vs_and_cs_models/">On Voltage and Current Sources</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../generated/getting_started/">Getting Started</a></li><li><a class="tocitem" href="../generated/typical_simulation_workflow/">Typical Simulation Workflow</a></li><li><a class="tocitem" href="../generated/custom_bus/">Custom Generator Bus</a></li><li><a class="tocitem" href="../generated/custom_line/">Custom Transmission Line</a></li><li><a class="tocitem" href="../generated/nested_component_init/">Backward Initialization of Nested Models</a></li></ul></li><li><span class="tocitem">Advanced Examples</span><ul><li><a class="tocitem" href="../generated/ieee9bus/">IEEE 9-Bus Example</a></li><li><a class="tocitem" href="../generated/ieee39_part1/">IEEE39 Part I: Modeling</a></li><li><a class="tocitem" href="../generated/ieee39_part2/">IEEE39 Part II: Initialization</a></li><li><a class="tocitem" href="../generated/ieee39_part3/">IEEE39 Part III: Simulation</a></li><li><a class="tocitem" href="../generated/ieee39_part4/">IEEE39 Part IV: Parameter Tuning</a></li><li><a class="tocitem" href="../generated/linear_analysis/">Linear Analysis of 4-Bus EMT System</a></li><li><a class="tocitem" href="../generated/emt_toymodel/">EMT Toymodel</a></li><li><a class="tocitem" href="../generated/zero_imp_breaker/">Zero-Impedance Circuit Breaker</a></li></ul></li><li><a class="tocitem" href="../API/">API</a></li><li><a class="tocitem" href="../networkdynamics_forward/">🔗 NetworkDynamics.jl Docs</a></li><li><span class="tocitem">Getting Started with Julia</span><ul><li><a class="tocitem" href="../julia_setup/">Julia Setup for New Users</a></li><li><a class="tocitem" href="../julia_pkgbasics/">Environment Management</a></li><li><a class="tocitem" href="../julia_workflow/">How to Structure Research Projects</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Advanced Initialization</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Advanced Initialization</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/JuliaEnergy/PowerDynamics.jl/blob/main/docs/src/advanced_initialization.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Advanced-Component-Initialization"><a class="docs-heading-anchor" href="#Advanced-Component-Initialization">Advanced Component Initialization</a><a id="Advanced-Component-Initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Advanced-Component-Initialization" title="Permalink"></a></h1><p><a href="../initialization/#Powergrid-Initialization">Powergrid Initialization</a> covered the standard case: the power flow prescribes the voltage and current at each terminal, and every component has exactly as many free symbols as that leaves equations. This page is about the cases where it does not work out that way — where a component has too many unknowns, or needs information the interface values do not carry.</p><p>Everything here is optional. If your models initialize, you never need any of it.</p><h2 id="Why-a-component-can-be-underconstrained"><a class="docs-heading-anchor" href="#Why-a-component-can-be-underconstrained">Why a component can be underconstrained</a><a id="Why-a-component-can-be-underconstrained-1"></a><a class="docs-heading-anchor-permalink" href="#Why-a-component-can-be-underconstrained" title="Permalink"></a></h2><p>Consider a bus that carries <em>two</em> injectors — a machine and a voltage-dependent load:</p><pre><code class="language-julia hljs">using PowerDynamics
using PowerDynamics.Library

function build_network()
    slackbus = compile_bus(SlackAlgebraic(; name=:slack); vidx=1)

    # both injectors go into one `MTKBus`, so they share a single busbar
    machine = Swing(; name=:machine)
    load = ZIPLoad(; name=:load, Pset=-0.3, Qset=-0.1, KpZ=0.5, KqZ=0.5, KpI=0, KqI=0)
    # the power flow sees only the *net* injection of both: 0.8 (machine) - 0.3 (load)
    genbus = compile_bus(MTKBus(machine, load); name=:genbus, vidx=2, pf=pfPQ(P=0.5, Q=0.1))

    line = compile_line(PiLine(; name=:piline, R=0.02, X=0.1, B_src=0.01, B_dst=0.01);
                        src=1, dst=2)

    Network([slackbus, genbus], [line])
end
nw = build_network()</code></pre><div class="admonition is-info" id="Why-a-function?-9f8fb9120f7ea21b"><header class="admonition-header">Why a function?<a class="admonition-anchor" href="#Why-a-function?-9f8fb9120f7ea21b" title="Permalink"></a></header><div class="admonition-body"><p>Initialization is mutating: the values it settles on are written back into the component metadata. That is what makes <code>NWState(nw)</code> return the initialized state afterwards, but it also means a network that has been through initialization once is no longer in its original condition. When trying out several variants, as we do below, it is easiest to build a fresh network for each.</p></div></div><p>The bus has two states and two outputs, so four equations — but five unknowns. <code>free_u</code> lists the states that carry no default and therefore have to be solved for:</p><pre><code class="language-julia hljs">free_u(nw[VIndex(2)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{Symbol}:
 :machine₊ω
 :machine₊θ</code></pre><p>and <code>free_p</code> does the same for the parameters:</p><pre><code class="language-julia hljs">free_p(nw[VIndex(2)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{Symbol}:
 :machine₊Pm
 :machine₊V
 :load₊Vset</code></pre><p>Four of those five belong to the machine and are exactly the ones the previous page solved for. The fifth, <code>load₊Vset</code>, is the voltage at which the load draws its nominal power. Nothing in the power flow solution says what it should be — the interface only knows the <em>total</em> current at the bus, not how it splits between machine and load. Initialization says so and gives up:</p><pre><code class="language-julia hljs">initialize_from_pf!(nw)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">Initialize VIndex(1) </span>-&gt; 0.0
<span class="sgr1">Initialize VIndex(2) </span><span class="sgr33"> - WARNING: Initialization problem is underconstrained (5 vars for 4 equations). Created NonlinearLeastSquaresProblem for:</span>
   - :machine₊ω  (guess= 1)
   - :machine₊θ  (guess= 0)
   - :machine₊Pm (guess= 1)
   - :machine₊V  (guess= 1)
   - :load₊Vset  (guess= 1)
DimensionMismatch: matrix is not square: dimensions are (4, 5)</code></pre><p>The line to look for is the warning: <em>&quot;Initialization problem is underconstrained (5 vars for 4 equations)&quot;</em>, followed by the list of the five. The error after it is only the fallout — a nonlinear solve with more unknowns than equations has no unique answer.</p><p>This is a property of the model, not of the scenario, and the fixes below differ mainly in how much of the fix lives in the model itself.</p><h2 id="Level-1:-pin-the-value-by-hand"><a class="docs-heading-anchor" href="#Level-1:-pin-the-value-by-hand">Level 1: pin the value by hand</a><a id="Level-1:-pin-the-value-by-hand-1"></a><a class="docs-heading-anchor-permalink" href="#Level-1:-pin-the-value-by-hand" title="Permalink"></a></h2><p>The most direct fix: decide what <code>Vset</code> should be and give it a <code>default</code>, so it stops being an unknown. The sensible choice is the voltage the bus actually settles at, and we can look that up — solving the power flow is a separate step, and its result is an <code>NWState</code> we can index symbolically:</p><pre><code class="language-julia hljs">nw = build_network()
pfs = solve_powerflow(nw)
vmag = pfs[VIndex(2, :busbar₊u_mag)]   # voltage magnitude at bus 2</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.0195369874422964</code></pre><p><a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.set_default%21"><code>set_default!</code></a> writes that number into the component&#39;s metadata, which moves <code>load₊Vset</code> from the &quot;free&quot; to the &quot;fixed&quot; side:</p><pre><code class="language-julia hljs">set_default!(nw[VIndex(2)], :load₊Vset, vmag)
free_p(nw[VIndex(2)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{Symbol}:
 :machine₊Pm
 :machine₊V</code></pre><p>Four unknowns for four equations again, so the initialization goes through. We hand the power flow solution we already have back in as <code>pfs</code>, instead of letting <code>initialize_from_pf!</code> compute it a second time:</p><pre><code class="language-julia hljs">s0 = initialize_from_pf!(nw; pfs)
(; Pm = s0[VIndex(2, :machine₊Pm)], P_load = s0[VIndex(2, :load₊P)])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(Pm = 0.8000000000000008, P_load = -0.3)</code></pre><p>The machine came out at 0.8 pu and the load at −0.3 pu, which together make the 0.5 pu net injection the power flow was given.</p><p>This is a perfectly good answer for a one-off study. Its cost is that the value is now hard-wired: change a load, a line or a setpoint anywhere in the network, and the bus voltage moves while <code>Vset</code> stays where you put it.</p><h2 id="Level-2:-let-the-component-compute-it"><a class="docs-heading-anchor" href="#Level-2:-let-the-component-compute-it">Level 2: let the component compute it</a><a id="Level-2:-let-the-component-compute-it-1"></a><a class="docs-heading-anchor-permalink" href="#Level-2:-let-the-component-compute-it" title="Permalink"></a></h2><p>The relation &quot;the load&#39;s reference voltage is the voltage at its bus&quot; holds at <em>every</em> operating point. Attaching it to the component instead of writing out its value keeps it true when the operating point changes. NetworkDynamics has two ways to express such a rule:</p><p>An <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.InitFormula"><code>InitFormula</code></a> <strong>computes</strong> the value and thereby removes an unknown:</p><pre><code class="language-julia hljs">nw = build_network()
# read as: at initialization, set Vset to the magnitude of the busbar voltage
formula = @initformula :load₊Vset = sqrt(:busbar₊u_r^2 + :busbar₊u_i^2)
set_initformula!(nw[VIndex(2)], formula)

s0 = initialize_from_pf!(nw)
s0[VIndex(2, :load₊Vset)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.0195369874422964</code></pre><p>Same value as before, but nobody had to look it up. The formula runs before the solve, using the terminal voltage the power flow just prescribed.</p><p>An <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.InitConstraint"><code>InitConstraint</code></a> instead <strong>adds an equation</strong>, leaving the symbol free but tying it down:</p><pre><code class="language-julia hljs">nw = build_network()
# a residual: whatever the solver picks must make this expression zero
constraint = @initconstraint :load₊Vset - sqrt(:busbar₊u_r^2 + :busbar₊u_i^2)
set_initconstraint!(nw[VIndex(2)], constraint)

s0 = initialize_from_pf!(nw)
s0[VIndex(2, :load₊Vset)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">1.0195369874422966</code></pre><p>Same answer, different route: the formula shrinks the problem to four unknowns before the solve; the constraint grows it to five unknowns and five equations. Prefer a formula whenever you can solve for the symbol explicitly — it is cheaper and cannot fail to converge. Reach for a constraint when the relation cannot be rearranged into an assignment.</p><h2 id="Level-3:-rules-that-live-in-the-model"><a class="docs-heading-anchor" href="#Level-3:-rules-that-live-in-the-model">Level 3: rules that live in the model</a><a id="Level-3:-rules-that-live-in-the-model-1"></a><a class="docs-heading-anchor-permalink" href="#Level-3:-rules-that-live-in-the-model" title="Permalink"></a></h2><p>Levels 1 and 2 attach something to a <em>compiled</em> component from the outside. When you write your own models, the same rules can be declared next to the variable they belong to, using the <code>initf</code> variable option:</p><pre><code class="language-julia hljs">@parameters begin
    v_ref, [guess=1, initf = v_meas]   # zero control error in steady state
end</code></pre><p>and <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.set_initf"><code>set_initf</code></a> for symbols owned by a subcomponent. The payoff is that such rules <strong>chain</strong>: each block states how to recover its own state from its own output, and once the blocks are wired together the chain runs backwards from the terminal through the machine, the exciter and the governor, until every unknown in a deeply nested bus model is determined without any nonlinear solve at all.</p><p>The guess-side twins <code>guessf</code> / <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.set_guessf"><code>set_guessf</code></a> do the same thing more softly: they only seed the solver, so approximate expressions are fine.</p><p>The tutorial <a href="../generated/nested_component_init/#nested-init">Backward Initialization of Nested Models</a> builds such a model from scratch; the mechanism itself is documented in the <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/initialization/#backward-flow-init">NetworkDynamics initialization guide</a>.</p><h2 id="Level-4:-rules-that-need-the-power-flow-solution"><a class="docs-heading-anchor" href="#Level-4:-rules-that-need-the-power-flow-solution">Level 4: rules that need the power flow solution</a><a id="Level-4:-rules-that-need-the-power-flow-solution-1"></a><a class="docs-heading-anchor-permalink" href="#Level-4:-rules-that-need-the-power-flow-solution" title="Permalink"></a></h2><p>All of the above can only use values of the component itself. Occasionally you need something that is only known in the <em>power flow</em> model — a parameter of the static stand-in, or a quantity that exists nowhere in the dynamic model. PowerDynamics extends both mechanisms for that case:</p><table><tr><th style="text-align: left">method</th><th style="text-align: left">purpose</th><th style="text-align: left">use it when</th></tr><tr><td style="text-align: left"><a href="../API/#PowerDynamics.PFInitFormula"><code>PFInitFormula</code></a></td><td style="text-align: left">sets values directly, without adding equations</td><td style="text-align: left">you can compute the value from the power flow results</td></tr><tr><td style="text-align: left"><a href="../API/#PowerDynamics.PFInitConstraint"><code>PFInitConstraint</code></a></td><td style="text-align: left">adds constraint equations that must be satisfied</td><td style="text-align: left">you need to enforce a relationship you cannot solve for</td></tr></table><p>These are the power-flow-aware versions of NetworkDynamics&#39; <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/initialization/#Advanced-Component-Initialization%3A-Formulas-and-Constraints">InitFormulas and InitConstraints</a>, and the difference between them is the same one as in level 2: a formula <strong>reduces the number of free variables</strong>, a constraint <strong>increases the number of equations</strong>.</p><p>Inside <a href="../API/#PowerDynamics.@pfinitformula"><code>@pfinitformula</code></a> and <a href="../API/#PowerDynamics.@pfinitconstraint"><code>@pfinitconstraint</code></a>, <code>@pf(:x)</code> refers to the symbol <code>x</code> of the <em>power flow</em> model of the same component — its states, parameters and observables are all available, not just the interface values. A plain <code>:x</code> still refers to the component&#39;s own symbol, so both worlds can be mixed in one expression. Either macro also takes a <code>begin ... end</code> block to define several rules at once:</p><pre><code class="language-julia hljs"># a single formula: take the load&#39;s setpoint from what the pf model was told to consume
formula = @pfinitformula :dynamicload₊Pset = @pf(:pq₊Pset)

# ... or several at once
formulas = @pfinitformula begin
    :dynamicload₊Pset = @pf(:pq₊Pset)
    :dynamicload₊Qset = @pf(:pq₊Qset)
end
set_pfinitformula!(my_load, formulas)</code></pre><pre><code class="language-julia hljs"># the same relation, written as a residual instead
constraint = @pfinitconstraint :dynamicload₊P - @pf(:pq₊Pset)

# blocks work here too, and `@pf` is optional per symbol
constraints = @pfinitconstraint begin
    :pibranch₊X - @pf(:pibranch₊X)   # copy a parameter over from the pf model
    :P_gen - @pf(:P_load)            # power balance against the pf solution
    :AVR₊Vset - :busbar₊u_mag        # purely component-internal, no `@pf` needed
end
set_pfinitconstraint!(my_generator, constraints)</code></pre><p>Both are handled automatically by <a href="../API/#PowerDynamics.initialize_from_pf!"><code>initialize_from_pf!</code></a>: the power flow is solved first, then every <code>@pf(…)</code> is replaced by its value — &quot;specializing&quot; the rules — which turns them into ordinary <code>InitFormula</code>s and <code>InitConstraint</code>s that are passed down to NetworkDynamics&#39; <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/initialization/#Single-Component-Initialization">component initialization</a>. The process is transparent: define the rules, then use <code>initialize_from_pf[!]</code> as usual.</p><p>If a dynamic model and its power flow stand-in share the same parameters and should keep the same values, <a href="../API/#PowerDynamics.copy_pf_parameters"><code>copy_pf_parameters</code></a> builds the corresponding formula for all of them at once.</p><h2 id="The-full-pipeline"><a class="docs-heading-anchor" href="#The-full-pipeline">The full pipeline</a><a id="The-full-pipeline-1"></a><a class="docs-heading-anchor-permalink" href="#The-full-pipeline" title="Permalink"></a></h2><p>For reference, this is what <a href="../API/#PowerDynamics.initialize_from_pf!"><code>initialize_from_pf!</code></a> does, written out:</p><pre><code class="language-julia hljs">pfnw = powerflow_model(nw)                   # static network
pfs0 = NWState(pfnw)                         # starting guess
pfs  = solve_powerflow(nw; pfnw, pfs0)       # power flow solution

interf = interface_values(pfs)               # u/i at every terminal
s0 = initialize_componentwise!(              # solve each component
    nw;
    default_overrides = interf,
    additional_initconstraint = specialize_pfinitconstraints(nw, pfs),
    additional_initformula = specialize_pfinitformulas(nw, pfs),
)
check_base_consistency(s0)                   # per-unit sanity check</code></pre><p>Useful keyword arguments:</p><ul><li><strong><code>pfnw</code>, <code>pfs0</code>, <code>pfs</code></strong> — replace any stage with your own. Passing <code>pfs</code> skips the power flow entirely, which is how you reuse one solution for several dynamic networks.</li><li><strong><code>default_overrides</code></strong> — merged <em>on top of</em> the interface values; use it to pin additional values for one particular initialization without touching the components.</li><li><strong><code>subverbose</code></strong> — print the per-component log, either for everything (<code>true</code>) or for selected components (<code>[VIndex(2), EIndex(1)]</code>).</li><li><strong><code>tol</code>, <code>nwtol</code></strong> — residual tolerances for the individual components and for the assembled network. Loosening them is occasionally justified for stiff models, where a physically negligible mismatch shows up as a large residual.</li><li><strong><code>check</code></strong> — severity of the per-unit base check (<code>:error</code>, <code>:warn</code>, <code>:none</code>).</li></ul><p>Note that <code>additional_initconstraint</code> and <code>additional_initformula</code> are <em>not</em> keyword arguments of <code>initialize_from_pf!</code> — they carry the specialized power flow rules. If you need them, call <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.initialize_componentwise%21"><code>initialize_componentwise!</code></a> directly.</p><h2 id="Summary"><a class="docs-heading-anchor" href="#Summary">Summary</a><a id="Summary-1"></a><a class="docs-heading-anchor-permalink" href="#Summary" title="Permalink"></a></h2><table><tr><th style="text-align: left">you want to …</th><th style="text-align: left">use</th><th style="text-align: left">lives in</th></tr><tr><td style="text-align: left">pin a value for one scenario</td><td style="text-align: left"><code>default_overrides</code></td><td style="text-align: left">the init call</td></tr><tr><td style="text-align: left">pin a value on a component</td><td style="text-align: left"><a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.set_default%21"><code>set_default!</code></a></td><td style="text-align: left">the component</td></tr><tr><td style="text-align: left">compute a value from others</td><td style="text-align: left"><code>initf</code> / <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.InitFormula"><code>InitFormula</code></a></td><td style="text-align: left">the model</td></tr><tr><td style="text-align: left">impose a relation you cannot solve for</td><td style="text-align: left"><a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.InitConstraint"><code>InitConstraint</code></a></td><td style="text-align: left">the model</td></tr><tr><td style="text-align: left">only help the solver start</td><td style="text-align: left"><code>guessf</code> / <a href="https://juliadynamics.github.io/NetworkDynamics.jl/stable/API/#NetworkDynamics.GuessFormula"><code>GuessFormula</code></a></td><td style="text-align: left">the model</td></tr><tr><td style="text-align: left">any of the above, from power flow values</td><td style="text-align: left"><a href="../API/#PowerDynamics.PFInitFormula"><code>PFInitFormula</code></a> / <a href="../API/#PowerDynamics.PFInitConstraint"><code>PFInitConstraint</code></a></td><td style="text-align: left">the model</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../initialization/">« Initialization</a><a class="docs-footer-nextpage" href="../Library/">Component Library »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 13 November 2026 10:16">Friday 13 November 2026</span>. Using Julia version 1.11.9.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
